<!DOCTYPE html>
<html>
<head><title>Par&aacute;metros y valores de medici&oacute;n</title>
    <script type="text/javascript" src="scripts\jquery-1.11.2.js"></script>
    <script type="text/javascript" src="scripts\jquery.tablesorter.js"></script>
    <script type="text/javascript" src="scripts\floatingheader.js"></script>
    <link rel="stylesheet" href="images\parameterlist.css">
    <link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico">
    <meta charset="UTF-8">
    <script>
        $(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[0,0]]} );});

    </script>
</head>
<body>
<header>
    <nav></nav>
    <div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/>
        <div id="headercontent"><h1>Par&aacute;metros y valores de medici&oacute;n</h1>
            <h2>STP 20-US-50 / STP 25-US-50 / STP 30-US-50 (Sunny Tripower X 20-US / Sunny Tripower X 25-US / Sunny Tripower X 30-US)</h2>
            <p>Esta lista es v&aacute;lida a partir de la versi&oacute;n de firmware: 03.02.07.R</p></div>
    </div>
</header>
<section>
    <table class="tableWithFloatingHeader" id="paraTable">
        <thead>
        <tr>
            <th><p>Dirección de registro SMA Modbus</p></th>
            <th><p>Nombre</p></th>
            <th><p>Acceso SMA Modbus</p></th>
            <th><p>Unit&nbsp;ID</p></th>
            <th><p>Tipo de datos SMA Modbus</p></th>
            <th><p>Formato de datos SMA Modbus</p></th>
            <th><p>Resolución</p></th>
            <th><p>Grupo</p></th>
            <th><p>Canal</p></th>
            <th><p>Rango de valores / Unidad / Valores de ajuste</p></th>
            <th><p>Valor predeterminado</p></th>
            <th><p>Cantidad de registros de SMA Modbus conectados</p></th>
        </tr>
        </thead>
        <tbody>
            <tr>
                <td><p><span>44011</span></p></td>
                <td><p><span>Tasa de arranque suave P después de fallo de red</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WGraRecon</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 %/min - 10.000 %/min</p></td>
                <td><p>0 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44019</span></p></td>
                <td><p><span>Duración máxima de una interrupción breve</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.GriFltTms</span> </p></td>
                <td><p>0 s - 400 s</p></td>
                <td><p>10 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44017</span></p></td>
                <td><p><span>Tiempo de conexión rápida tras interrupción breve</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.GriFltReConTms</span> </p></td>
                <td><p>0 s - 6.000 s</p></td>
                <td><p>10 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40009</span></p></td>
                <td><p><span>Modo general de funcionamiento</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Equipo</span></p></td>
                <td><p><span>Parameter.Operation.OpMod</span> </p></td>
                <td><p>381: Parada (Stop)<br>1467: Iniciar (Str)</p></td>
                <td><p>1467: Iniciar (Str)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40007</span></p></td>
                <td><p><span>Tipo de regulación de tensión CC</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Equipo</span></p></td>
                <td><p><span>Parameter.Operation.CtrlType</span> </p></td>
                <td><p>295: MPP (Mpp)<br>443: Tensión constante (VolDCConst)</p></td>
                <td><p>295: MPP (Mpp)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41173</span></p></td>
                <td><p><span>Config. tiempo total func. en punto de conexión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Metering.TotOpTmhSet</span> </p></td>
                <td><p>0 h - 440.000 h</p></td>
                <td><p>0 h</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41171</span></p></td>
                <td><p><span>Configurando rendimiento total</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Metering.TotkWhOutSet</span> </p></td>
                <td><p>0 kWh - 4.000.000 kWh</p></td>
                <td><p>0 kWh</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40480</span></p></td>
                <td><p><span>Corriente nominal en todas las fases</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Nameplate.ARtg</span> </p></td>
                <td><p>0 A - 100 A</p></td>
                <td><p>100 A</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40244</span></p></td>
                <td><p><span>Apoyo de red dinámico, estática de corriente reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.ArGraMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4433: Cero en el límite de banda muerta (ZerAtDb)<br>4434: Cero en el origen (ZerAtZer)</p></td>
                <td><p>4434: Cero en el origen (ZerAtZer)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40248</span></p></td>
                <td><p><span>Apoyo de red dinámico, gradiente K de la estática de corriente reactiva para sobretensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.ArGraSwell</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 10 %</p></td>
                <td><p>2 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40246</span></p></td>
                <td><p><span>Apoyo de red dinámico, gradiente K de la estática de corriente reactiva para subtensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.ArGraSag</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 10 %</p></td>
                <td><p>2 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40751</span></p></td>
                <td><p><span>Tensión nominal de inversor</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Equipo</span></p></td>
                <td><p><span>Parameter.Inverter.VRtg</span> </p></td>
                <td><p>0 V - 1.000 V</p></td>
                <td><p>400 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41265</span></p></td>
                <td><p><span>AFCI activo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Equipo</span></p></td>
                <td><p><span>Parameter.Inverter.AfciIsOn</span> </p></td>
                <td><p>1129: Sí (Yes)<br>1130: No (No)</p></td>
                <td><p>1130: No (No)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41169</span></p></td>
                <td><p><span>Resistencia de aislamiento mínima</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.LeakRisMin</span> </p></td>
                <td><p>33.333 Ohm - 3.000.000 Ohm</p></td>
                <td><p>33.333 Ohm</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41133</span></p></td>
                <td><p><span>Tensión mínima entrada</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1.000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41135</span></p></td>
                <td><p><span>Tensión mínima entrada</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1.000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41137</span></p></td>
                <td><p><span>Tensión mínima entrada</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1.000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41139</span></p></td>
                <td><p><span>Tensión mínima entrada</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1.000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41141</span></p></td>
                <td><p><span>Tensión mínima entrada</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1.000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41145</span></p></td>
                <td><p><span>Límite de tensión para terminar la inyección</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1.000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41147</span></p></td>
                <td><p><span>Límite de tensión para terminar la inyección</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1.000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41149</span></p></td>
                <td><p><span>Límite de tensión para terminar la inyección</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1.000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41151</span></p></td>
                <td><p><span>Límite de tensión para terminar la inyección</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1.000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41153</span></p></td>
                <td><p><span>Límite de tensión para terminar la inyección</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1.000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41155</span></p></td>
                <td><p><span>Retardo de arranque entrada</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Parameter.DcCfg.StrTms</span> </p></td>
                <td><p>0 s - 10.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40063</span></p></td>
                <td><p><span>Versión de firmware del procesador central</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FW_VERSION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Componentes del equipo</span></p></td>
                <td><p><span>Parameter.Nameplate.CmpMain.SwRev</span> </p></td>
                <td><p>-</p></td>
                <td><p>0 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33025</span></p></td>
                <td><p><span>Potencia aparente asignada VAMaxOutRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Inverter.VAMaxOutRtg</span> </p></td>
                <td><p>0 VA - 50.000 VA</p></td>
                <td><p>1.000 VA</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44417</span></p></td>
                <td><p><span>Detección de red aislada, estado de la detección de asimetría</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.AsymDet.Stt</span> </p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44377</span></p></td>
                <td><p><span>Detección de red aislada, estado de la monitorización de frecuencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.HzMon.Stt</span> </p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44419</span></p></td>
                <td><p><span>Detección de red aislada, asimetría de red admisible</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.AsymDet.AsymMax</span> </p></td>
                <td><p>0 % - 50 %</p></td>
                <td><p>50 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44421</span></p></td>
                <td><p><span>Detección de red aislada, tiempo de disparo de la detección de asimetría</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.AsymDet.AsymMaxTmms</span> </p></td>
                <td><p>0 ms - 10.000 ms</p></td>
                <td><p>10.000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44379</span></p></td>
                <td><p><span>Detección de red aislada, tiempo de disparo de la monitorización de frecuencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.HzMon.HzMonTmms</span> </p></td>
                <td><p>0 ms - 10.000 ms</p></td>
                <td><p>5.000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44331</span></p></td>
                <td><p><span>Apoyo de red dinámico, altura de salto de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.StepVolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 0,2 p.u.</p></td>
                <td><p>0,03 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44327</span></p></td>
                <td><p><span>Apoyo de red dinámico, umbral de sobretensión para corriente reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.DbVMaxPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 p.u. - 1,2 p.u.</p></td>
                <td><p>1,1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44329</span></p></td>
                <td><p><span>Apoyo de red dinámico, umbral de subtensión para corriente reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.DbVMinPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,8 p.u. - 1 p.u.</p></td>
                <td><p>0,9 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44323</span></p></td>
                <td><p><span>Apoyo de red dinámico, tensión de histéresis</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.HystVolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,02 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44321</span></p></td>
                <td><p><span>Apoyo de red dinámico, umbral de subtensión para intensidad residual</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.ZerCurUnVolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,7 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44319</span></p></td>
                <td><p><span>Apoyo de red dinámico, umbral de sobretensión para intensidad residual</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.ZerCurOvVolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 p.u. - 1,4 p.u.</p></td>
                <td><p>1,2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40250</span></p></td>
                <td><p><span>Apoyo de red dinámico, modo de funcionamiento</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>1264: Apoyo de red dinámico completo (DGSFl)<br>1265: Apoyo de red dinámico limitado (DGSPa)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44325</span></p></td>
                <td><p><span>Apoyo de red dinámico, promedio para la estática de corriente reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.VRefArMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>308: ON (On)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44301</span></p></td>
                <td><p><span>Monitorización de tensión, umbral máximo inferior</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hLimPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>1,25 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40456</span></p></td>
                <td><p><span>Monitorización de tensión, umbral máximo inferior tiempo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hLimTmms</span> </p></td>
                <td><p>0 ms - 1.000.000 ms</p></td>
                <td><p>100 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44309</span></p></td>
                <td><p><span>Monitorización de tensión, umbral mínimo superior</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.lLimPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,8 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40462</span></p></td>
                <td><p><span>Monitorización de tensión, umbral mínimo superior tiempo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.lLimTmms</span> </p></td>
                <td><p>0 ms - 1.000.000 ms</p></td>
                <td><p>3.000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44297</span></p></td>
                <td><p><span>Monitorización de tensión, umbral máximo superior</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44303</span></p></td>
                <td><p><span>Monitorización de tensión, umbral máximo superior tiempo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPuTmms</span> </p></td>
                <td><p>0 ms - 1.000.000 ms</p></td>
                <td><p>100.000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44305</span></p></td>
                <td><p><span>Monitorización de tensión, umbral mínimo inferior</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MinPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40468</span></p></td>
                <td><p><span>Monitorización de tensión, umbral mínimo inferior tiempo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MinTmms</span> </p></td>
                <td><p>0 ms - 1.000.000 ms</p></td>
                <td><p>100.000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44299</span></p></td>
                <td><p><span>Monitorización de tensión, umbral máximo medio</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hhLimPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40450</span></p></td>
                <td><p><span>Monitorización de tensión, umbral máximo medio tiempo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hhLimTmms</span> </p></td>
                <td><p>0 ms - 1.000.000 ms</p></td>
                <td><p>100.000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44307</span></p></td>
                <td><p><span>Monitorización de tensión, umbral mínimo medio</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.llLimPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40466</span></p></td>
                <td><p><span>Monitorización de tensión, umbral mínimo medio tiempo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.llLimTmms</span> </p></td>
                <td><p>0 ms - 1.000.000 ms</p></td>
                <td><p>10.000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44311</span></p></td>
                <td><p><span>Tensión máxima de conexión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ReconMaxPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>1,1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44313</span></p></td>
                <td><p><span>Tensión mínima de conexión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ReconMinPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,85 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40472</span></p></td>
                <td><p><span>Tensión nominal de red</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.PlntCtl.VRef</span> </p></td>
                <td><p>80 V - 500 V</p></td>
                <td><p>400 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40432</span></p></td>
                <td><p><span>Monitorización de frecuencia, umbral máximo inferior</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.hLim</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>51,5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40434</span></p></td>
                <td><p><span>Monitorización de frecuencia, umbral máximo inferior tiempo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.hLimTmms</span> </p></td>
                <td><p>0 ms - 1.000.000 ms</p></td>
                <td><p>100 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40436</span></p></td>
                <td><p><span>Monitorización de frecuencia, umbral mínimo superior</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.lLim</span> </p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>47,5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40438</span></p></td>
                <td><p><span>Monitorización de frecuencia, umbral mínimo superior tiempo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.lLimTmms</span> </p></td>
                <td><p>0 ms - 1.000.000 ms</p></td>
                <td><p>100 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40103</span></p></td>
                <td><p><span>Monitorización de frecuencia, umbral máximo superior</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.Max</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40426</span></p></td>
                <td><p><span>Monitorización de frecuencia, umbral máximo superior tiempo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.MaxTmms</span> </p></td>
                <td><p>0 ms - 1.000.000 ms</p></td>
                <td><p>100.000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40101</span></p></td>
                <td><p><span>Monitorización de frecuencia, umbral mínimo inferior</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.Min</span> </p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40444</span></p></td>
                <td><p><span>Monitorización de frecuencia, umbral mínimo inferior tiempo disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.MinTmms</span> </p></td>
                <td><p>0 ms - 1.000.000 ms</p></td>
                <td><p>1.000.000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41129</span></p></td>
                <td><p><span>Frecuencia máxima de conexión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ReconMax</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>50,1 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41127</span></p></td>
                <td><p><span>Frecuencia mínima de conexión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ReconMin</span> </p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>47,5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44315</span></p></td>
                <td><p><span>Monitorización de tensión, umbral de tensión de cresta</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPeakPu</span> </p></td>
                <td><p>1,5 p.u. - 3 p.u.</p></td>
                <td><p>1,78 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44317</span></p></td>
                <td><p><span>Monitorización de tensión, umbral de tensión de cresta tiempo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPeakTmms</span> </p></td>
                <td><p>0,1 ms - 5 ms</p></td>
                <td><p>0,312 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44015</span></p></td>
                <td><p><span>Tiempo de conexión tras fallo de red</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.GriFltMonTms</span> </p></td>
                <td><p>0 s - 6.000 s</p></td>
                <td><p>0 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44009</span></p></td>
                <td><p><span>Tiempo de conexión tras reinicio</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.GriStrTms</span> </p></td>
                <td><p>0 s - 1.600 s</p></td>
                <td><p>0 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44477</span></p></td>
                <td><p><span>Q(U), tiempo de estabilización filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmsPrc</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44191</span></p></td>
                <td><p><span>Q(U), número de puntos de referencia utilizados</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 8</p></td>
                <td><p>8 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41325</span></p></td>
                <td><p><span>Q(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41327</span></p></td>
                <td><p><span>Q(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41329</span></p></td>
                <td><p><span>Q(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41331</span></p></td>
                <td><p><span>Q(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41333</span></p></td>
                <td><p><span>Q(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41335</span></p></td>
                <td><p><span>Q(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41337</span></p></td>
                <td><p><span>Q(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41339</span></p></td>
                <td><p><span>Q(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41341</span></p></td>
                <td><p><span>Q(U), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41343</span></p></td>
                <td><p><span>Q(U), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41345</span></p></td>
                <td><p><span>Q(U), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41347</span></p></td>
                <td><p><span>Q(U), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41349</span></p></td>
                <td><p><span>Q(U), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41351</span></p></td>
                <td><p><span>Q(U), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41353</span></p></td>
                <td><p><span>Q(U), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41355</span></p></td>
                <td><p><span>Q(U), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44391</span></p></td>
                <td><p><span>Potencia aparente nominal VAMaxIn</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.VAMaxIn</span> </p></td>
                <td><p>0 VA - 50.000 VA</p></td>
                <td><p>1.000 VA</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44389</span></p></td>
                <td><p><span>Potencia aparente nominal VAMaxOut</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.VAMaxOut</span> </p></td>
                <td><p>0 VA - 50.000 VA</p></td>
                <td><p>1.000 VA</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33027</span></p></td>
                <td><p><span>Potencia aparente asignada VAMaxInRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Inverter.VAMaxInRtg</span> </p></td>
                <td><p>0 VA - 50.000 VA</p></td>
                <td><p>1.000 VA</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44383</span></p></td>
                <td><p><span>Potencia activa nominal WMaxIn</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxIn</span> </p></td>
                <td><p>-50.000 W - 0 W</p></td>
                <td><p>-1.000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40915</span></p></td>
                <td><p><span>Límite de potencia activa ajustado</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Equipo</span></p></td>
                <td><p><span>Parameter.Inverter.WMax</span> </p></td>
                <td><p>0 W - 50.000 W</p></td>
                <td><p>1.000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30233</span></p></td>
                <td><p><span>Límite de potencia activa ajustado</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Equipo</span></p></td>
                <td><p><span>Parameter.Inverter.WMax</span> </p></td>
                <td><p>0 W - 50.000 W</p></td>
                <td><p>1.000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33019</span></p></td>
                <td><p><span>Potencia real asignada WMaxInRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxInRtg</span> </p></td>
                <td><p>-50.000 W - 0 W</p></td>
                <td><p>-1.000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30231</span></p></td>
                <td><p><span>Potencia activa nominal WMaxOutRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Equipo</span></p></td>
                <td><p><span>Parameter.Inverter.WLim</span> </p></td>
                <td><p>0 W - 50.000 W</p></td>
                <td><p>1.000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44409</span></p></td>
                <td><p><span>Cos φ nominal PFMinQ1</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ1</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44411</span></p></td>
                <td><p><span>Cos φ nominal PFMinQ2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ2</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44413</span></p></td>
                <td><p><span>Cos φ nominal PFMinQ3</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ3</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44415</span></p></td>
                <td><p><span>Cos φ nominal PFMinQ4</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ4</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33037</span></p></td>
                <td><p><span>Cos φ asignado PFMinQ1Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ1Rtg</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33039</span></p></td>
                <td><p><span>Cos φ asignado PFMinQ2Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ2Rtg</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33041</span></p></td>
                <td><p><span>Cos φ asignado PFMinQ3Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ3Rtg</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33043</span></p></td>
                <td><p><span>Cos φ asignado PFMinQ4Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ4Rtg</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41321</span></p></td>
                <td><p><span>Modo de potencia reactiva en el consumo de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>1069: Curva característica Q(U) (VArCtlVol)<br>1070: Q, especificación manual en % (VArCnstNom)<br>1071: Q, especificación manual en var (VArCnst)<br>1072: Q, especificación externa (VArCtlCom)<br>1073: Curva característica Q(P) (VArCtlW)<br>1074: Cos φ, especificación manual (PFCnst)<br>1075: Cos φ, especificación externa (PFCtlCom)<br>1076: Curva característica cos φ(P) (PFCtlW)<br>2270: Valor predet. cos φ/Q mediante control inst. (VArPFCtlCom)<br>4450: Limitación Q (VArCtlLim)<br>4562: Curva característica cos φ(U) (PFCtlVol)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41319</span></p></td>
                <td><p><span>Modo de potencia reactiva en el suministro de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>1069: Curva característica Q(U) (VArCtlVol)<br>1070: Q, especificación manual en % (VArCnstNom)<br>1071: Q, especificación manual en var (VArCnst)<br>1072: Q, especificación externa (VArCtlCom)<br>1073: Curva característica Q(P) (VArCtlW)<br>1074: Cos φ, especificación manual (PFCnst)<br>1075: Cos φ, especificación externa (PFCtlCom)<br>1076: Curva característica cos φ(P) (PFCtlW)<br>4450: Limitación Q (VArCtlLim)<br>4562: Curva característica cos φ(U) (PFCtlVol)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41323</span></p></td>
                <td><p><span>Modo de potencia reactiva en potencia activa cero</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModZerW</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>1069: Curva característica Q(U) (VArCtlVol)<br>1070: Q, especificación manual en % (VArCnstNom)<br>1071: Q, especificación manual en var (VArCnst)<br>1072: Q, especificación externa (VArCtlCom)<br>1073: Curva característica Q(P) (VArCtlW)<br>4450: Limitación Q (VArCtlLim)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44095</span></p></td>
                <td><p><span>Modo de potencia reactiva, magnitud de referencia para especificaciones de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArNomRefMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4405: Potencia activa máxima WMax (WMaxInOut)<br>4406: Potencia reactiva máxima VArMax (VArMaxQ)<br>5335: Potencia aparente máxima VAMax (VAMaxInOut)</p></td>
                <td><p>4405: Potencia activa máxima WMax (WMaxInOut)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41311</span></p></td>
                <td><p><span>Q(U), modo de funcionamiento de la adaptación de la tensión de referencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)<br>1438: Modo automático (Auto)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41313</span></p></td>
                <td><p><span>Q(U), tiempo de estabilización de la adaptación automática de la tensión de referencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 100.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30835</span></p></td>
                <td><p><span>Modo de funcionamiento especificación de potencia activa</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WMod</span> </p></td>
                <td><p>303: OFF (Off)<br>1077: Especificación manual en W (WCnst)<br>1078: Especificación manual en % (WCnstNom)<br>1079: Especificación de la potencia activa externa (WCtlCom)</p></td>
                <td><p>1079: Especificación de la potencia activa externa (WCtlCom)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40210</span></p></td>
                <td><p><span>Modo de funcionamiento especificación de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>1077: Especificación manual en W (WCnst)<br>1078: Especificación manual en % (WCnstNom)<br>1079: Especificación de la potencia activa externa (WCtlCom)</p></td>
                <td><p>1079: Especificación de la potencia activa externa (WCtlCom)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41193</span></p></td>
                <td><p><span>Especificación externa de potencia activa, modo de retroceso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: Mantener valores (UsStp)<br>2507: Adoptar valores de retroceso (UsFlb)</p></td>
                <td><p>2506: Mantener valores (UsStp)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41195</span></p></td>
                <td><p><span>Especificación externa de potencia activa, tiempo de espera</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10.000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41219</span></p></td>
                <td><p><span>Especificación externa de potencia reactiva, modo de retroceso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: Mantener valores (UsStp)<br>2507: Adoptar valores de retroceso (UsFlb)</p></td>
                <td><p>2507: Adoptar valores de retroceso (UsFlb)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41221</span></p></td>
                <td><p><span>Especificación externa de potencia reactiva, tiempo de espera</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10.000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41223</span></p></td>
                <td><p><span>Especificación externa de potencia reactiva, valor de retroceso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.FlbVArNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44197</span></p></td>
                <td><p><span>Q(U), tiempo de espera para especificación ausente de tensión de referencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10.000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44195</span></p></td>
                <td><p><span>Q(U), tensión de referencia de retroceso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44097</span></p></td>
                <td><p><span>Especificación cos φ externa, modo de retroceso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: Mantener valores (UsStp)<br>2507: Adoptar valores de retroceso (UsFlb)</p></td>
                <td><p>2507: Adoptar valores de retroceso (UsFlb)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41225</span></p></td>
                <td><p><span>Especificación cos φ externa, modo de retroceso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: Mantener valores (UsStp)<br>2507: Adoptar valores de retroceso (UsFlb)</p></td>
                <td><p>2507: Adoptar valores de retroceso (UsFlb)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44115</span></p></td>
                <td><p><span>Especificación cos φ externa, valor de retroceso del cos φ en el consumo de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44117</span></p></td>
                <td><p><span>Especificación cos φ externa, valor de retroceso del tipo de excitación en el consumo de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFExtIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1041: Sobreexcitado (OvExt)<br>1042: Subexcitado (UnExt)</p></td>
                <td><p>1041: Sobreexcitado (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41229</span></p></td>
                <td><p><span>Reserva cos φ para especificar cos φ ausente</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41435</span></p></td>
                <td><p><span>Reserva tipo excit. p. especificar cos φ aus.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1041: Sobreexcitado (OvExt)<br>1042: Subexcitado (UnExt)</p></td>
                <td><p>1041: Sobreexcitado (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44099</span></p></td>
                <td><p><span>Especificación cos φ externa, tiempo de espera</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10.000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41227</span></p></td>
                <td><p><span>Especificación cos φ externa, tiempo de espera</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10.000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44333</span></p></td>
                <td><p><span>Curva característica P(f)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44335</span></p></td>
                <td><p><span>P(f), magnitud de referencia para potencia activa en sobrefrecuencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModOv</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4354: Suministro máximo de potencia real (WMaxOut)<br>4443: Potencia momentánea (WSnpt)<br>4444: Potencia disponible (WSnptMax)<br>5249: Potencia disponible con curvatura de la curva característica (WSnptMaxStep)</p></td>
                <td><p>4354: Suministro máximo de potencia real (WMaxOut)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44339</span></p></td>
                <td><p><span>P(f), tiempo de estabilización</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 60 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44341</span></p></td>
                <td><p><span>P(f), histéresis en sobrefrecuencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44343</span></p></td>
                <td><p><span>P(f), histéresis en subfrecuencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44347</span></p></td>
                <td><p><span>P(f), sobrefrecuencia de quiebre</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44349</span></p></td>
                <td><p><span>P(f), sobrefrecuencia de quiebre</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44353</span></p></td>
                <td><p><span>P(f), variación de la potencia activa por Hz para sobrefrecuencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44355</span></p></td>
                <td><p><span>P(f), variación de la potencia activa por Hz para sobrefrecuencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44357</span></p></td>
                <td><p><span>P(f), sobrefrecuencia de reset</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvStop</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44361</span></p></td>
                <td><p><span>P(f), subfrecuencia de quiebre</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44363</span></p></td>
                <td><p><span>P(f), subfrecuencia de quiebre</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44367</span></p></td>
                <td><p><span>P(f), variación de la potencia activa por Hz para subfrecuencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44369</span></p></td>
                <td><p><span>P(f), variación de la potencia activa por Hz para subfrecuencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44371</span></p></td>
                <td><p><span>P(f), subfrecuencia de reset</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44373</span></p></td>
                <td><p><span>P(f), retardo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 ms - 60.000 ms</p></td>
                <td><p>0 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44375</span></p></td>
                <td><p><span>P(f), tiempo de funcionamiento en inercia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.600 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40242</span></p></td>
                <td><p><span>P(f), gradiente de potencia activa tras fin de error</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10.000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41377</span></p></td>
                <td><p><span>Especificación de potencia reactiva con limitación de la tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.CrvEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41415</span></p></td>
                <td><p><span>Especificación de potencia reactiva con limitación de la tensión, valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41417</span></p></td>
                <td><p><span>Especificación de potencia reactiva con limitación de la tensión, valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41419</span></p></td>
                <td><p><span>Especificación de potencia reactiva con limitación de la tensión, valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41421</span></p></td>
                <td><p><span>Especificación de potencia reactiva con limitación de la tensión, valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41423</span></p></td>
                <td><p><span>Especificación de potencia reactiva con limitación de la tensión, valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41425</span></p></td>
                <td><p><span>Especificación de potencia reactiva con limitación de la tensión, valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41427</span></p></td>
                <td><p><span>Especificación de potencia reactiva con limitación de la tensión, valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41429</span></p></td>
                <td><p><span>Especificación de potencia reactiva con limitación de la tensión, valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30827</span></p></td>
                <td><p><span>Especificación manual de potencia reactiva en el suministro de potencia activa</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VAr</span> </p></td>
                <td><p>-50.000 VAr - 50.000 VAr</p></td>
                <td><p>0 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40202</span></p></td>
                <td><p><span>Especificación manual de potencia reactiva en el suministro de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VAr</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-50.000 VAr - 50.000 VAr</p></td>
                <td><p>0 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30921</span></p></td>
                <td><p><span>Especificación manual de potencia reactiva en la potencia activa cero</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfgDmd.VAr</span> </p></td>
                <td><p>-50.000 VAr - 50.000 VAr</p></td>
                <td><p>0 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44105</span></p></td>
                <td><p><span>Especificación de potencia reactiva, limitación del gradiente</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44101</span></p></td>
                <td><p><span>Especificación de potencia reactiva, filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44103</span></p></td>
                <td><p><span>Especificación de potencia reactiva, tiempo de estabilización filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44107</span></p></td>
                <td><p><span>Especificación de potencia reactiva, gradiente de incremento</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44109</span></p></td>
                <td><p><span>Especificación de potencia reactiva, gradiente de descenso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44119</span></p></td>
                <td><p><span>Especificación cos φ manual, valor nominal cos φ en el consumo de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCnstCfg.PFIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44121</span></p></td>
                <td><p><span>Especificación cos φ manual, tipo de excitación en el consumo de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCnstCfg.PFExtIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1041: Sobreexcitado (OvExt)<br>1042: Subexcitado (UnExt)</p></td>
                <td><p>1041: Sobreexcitado (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44123</span></p></td>
                <td><p><span>Especificación cos φ, filtro de valor real para valor de medición de la potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44125</span></p></td>
                <td><p><span>Especificación cos φ, filtro de valor real para valor de medición de la potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.WFilTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44127</span></p></td>
                <td><p><span>Especificación cos φ, filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44129</span></p></td>
                <td><p><span>Especificación cos φ, tiempo de estabilización filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44131</span></p></td>
                <td><p><span>Especificación cos φ, limitación del gradiente</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44133</span></p></td>
                <td><p><span>Especificación cos φ, gradiente de incremento</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44135</span></p></td>
                <td><p><span>Especificación cos φ, gradiente de descenso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40212</span></p></td>
                <td><p><span>Limitación de la potencia activa P en W</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.W</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-50.000 W - 50.000 W</p></td>
                <td><p>0 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30837</span></p></td>
                <td><p><span>Limitación de la potencia activa P en W</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.W</span> </p></td>
                <td><p>-50.000 W - 50.000 W</p></td>
                <td><p>0 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40214</span></p></td>
                <td><p><span>Limitación de la potencia activa P en %</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30839</span></p></td>
                <td><p><span>Limitación de la potencia activa P en %</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNom</span> </p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44025</span></p></td>
                <td><p><span>Especificación externa de potencia activa, filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44029</span></p></td>
                <td><p><span>Especificación externa de potencia activa, limitación del gradiente</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44027</span></p></td>
                <td><p><span>Especificación externa de potencia activa, tiempo de estabilización filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44031</span></p></td>
                <td><p><span>Especificación externa de potencia activa, gradiente de incremento</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 1.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44033</span></p></td>
                <td><p><span>Especificación externa de potencia activa, gradiente de descenso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 1.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44193</span></p></td>
                <td><p><span>Q(U), modo de retroceso para especificación ausente de tensión de referencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: Mantener valores (UsStp)<br>2507: Adoptar valores de retroceso (UsFlb)</p></td>
                <td><p>2507: Adoptar valores de retroceso (UsFlb)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44145</span></p></td>
                <td><p><span>Q(P), número de puntos de referencia utilizados</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 8</p></td>
                <td><p>8 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44149</span></p></td>
                <td><p><span>Q(P), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44151</span></p></td>
                <td><p><span>Q(P), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44153</span></p></td>
                <td><p><span>Q(P), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44155</span></p></td>
                <td><p><span>Q(P), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44157</span></p></td>
                <td><p><span>Q(P), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44159</span></p></td>
                <td><p><span>Q(P), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44161</span></p></td>
                <td><p><span>Q(P), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44469</span></p></td>
                <td><p><span>Q(P), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44165</span></p></td>
                <td><p><span>Q(P), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44167</span></p></td>
                <td><p><span>Q(P), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44169</span></p></td>
                <td><p><span>Q(P), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44171</span></p></td>
                <td><p><span>Q(P), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44173</span></p></td>
                <td><p><span>Q(P), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44175</span></p></td>
                <td><p><span>Q(P), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44177</span></p></td>
                <td><p><span>Q(P), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44473</span></p></td>
                <td><p><span>Q(P), valor de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44181</span></p></td>
                <td><p><span>Q(P), tiempo de estabilización filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44461</span></p></td>
                <td><p><span>Especificación externa de potencia activa 2, filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44463</span></p></td>
                <td><p><span>Especificación externa de potencia activa 2, limitación del gradiente</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44465</span></p></td>
                <td><p><span>Especificación externa de potencia activa 2, gradiente de incremento</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 1.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44467</span></p></td>
                <td><p><span>Especificación externa de potencia activa 2, gradiente de descenso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 1.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44001</span></p></td>
                <td><p><span>Tasa de arranque suave P</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WGraConn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10.000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44013</span></p></td>
                <td><p><span>Arranque suave P después de fallo de red</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WGraReconEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41445</span></p></td>
                <td><p><span>Especificación externa de potencia activa 2, modo de retroceso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: Mantener valores (UsStp)<br>2507: Adoptar valores de retroceso (UsFlb)</p></td>
                <td><p>2506: Mantener valores (UsStp)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41451</span></p></td>
                <td><p><span>Especificación externa de potencia activa 2, tiempo de espera</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10.000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44203</span></p></td>
                <td><p><span>Q(U), limitación del gradiente</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44207</span></p></td>
                <td><p><span>Q(U), gradiente de descenso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44205</span></p></td>
                <td><p><span>Q(U), gradiente de incremento</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44199</span></p></td>
                <td><p><span>Q(U), filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44183</span></p></td>
                <td><p><span>Q(P), limitación del gradiente</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44179</span></p></td>
                <td><p><span>Q(P), filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44213</span></p></td>
                <td><p><span>Cos φ(P), número de puntos de referencia utilizados</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 4</p></td>
                <td><p>4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44233</span></p></td>
                <td><p><span>Cos φ(P), potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44235</span></p></td>
                <td><p><span>Cos φ(P), potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44237</span></p></td>
                <td><p><span>Cos φ(P), potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44225</span></p></td>
                <td><p><span>Cos φ(P), valor nominal cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44227</span></p></td>
                <td><p><span>Cos φ(P), valor nominal cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44229</span></p></td>
                <td><p><span>Cos φ(P), valor nominal cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44247</span></p></td>
                <td><p><span>Cos φ(P), limitación del gradiente</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44251</span></p></td>
                <td><p><span>Cos φ(P), gradiente de descenso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44249</span></p></td>
                <td><p><span>Cos φ(P), gradiente de incremento</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44243</span></p></td>
                <td><p><span>Cos φ(P), filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44245</span></p></td>
                <td><p><span>Cos φ(P), tiempo de estabilización filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44217</span></p></td>
                <td><p><span>Cos φ(P), tipo de excitación</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Sobreexcitado (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44219</span></p></td>
                <td><p><span>Cos φ(P), tipo de excitación</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Sobreexcitado (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44221</span></p></td>
                <td><p><span>Cos φ(P), tipo de excitación</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Sobreexcitado (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44239</span></p></td>
                <td><p><span>Cos φ(P), filtro de valor real para valor de medición de la potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44241</span></p></td>
                <td><p><span>Cos φ(P), tiempo de estabilización filtro de valor real</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40204</span></p></td>
                <td><p><span>Especificación manual de potencia reactiva en el suministro de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VArNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30829</span></p></td>
                <td><p><span>Especificación manual de potencia reactiva en el suministro de potencia activa</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VArNom</span> </p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30923</span></p></td>
                <td><p><span>Especificación manual de potencia reactiva en la potencia activa cero</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfgDmd.VArNom</span> </p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44185</span></p></td>
                <td><p><span>Q(P), gradiente de incremento</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44187</span></p></td>
                <td><p><span>Q(P), gradiente de descenso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40135</span></p></td>
                <td><p><span>Frecuencia nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.HzRtg</span> </p></td>
                <td><p>44 Hz - 65 Hz</p></td>
                <td><p>50 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44083</span></p></td>
                <td><p><span>P(U), filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44087</span></p></td>
                <td><p><span>P(U), limitación del gradiente</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44085</span></p></td>
                <td><p><span>P(U), tiempo de estabilización filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44089</span></p></td>
                <td><p><span>P(U), gradiente de incremento</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 1.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44091</span></p></td>
                <td><p><span>P(U), gradiente de descenso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 1.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44049</span></p></td>
                <td><p><span>P(U), número de puntos utilizados</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 8</p></td>
                <td><p>8 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44053</span></p></td>
                <td><p><span>P(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44055</span></p></td>
                <td><p><span>P(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44057</span></p></td>
                <td><p><span>P(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44059</span></p></td>
                <td><p><span>P(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44061</span></p></td>
                <td><p><span>P(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44063</span></p></td>
                <td><p><span>P(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44065</span></p></td>
                <td><p><span>P(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44093</span></p></td>
                <td><p><span>P(U), retardo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44043</span></p></td>
                <td><p><span>P(U), activación</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44045</span></p></td>
                <td><p><span>P(U), tipo de tensión de referencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.VRefMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4520: Valor medio las tensiones de fase (PhsAvg)<br>4521: Tensión máxima de fase (PhsMax)</p></td>
                <td><p>4520: Valor medio las tensiones de fase (PhsAvg)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44047</span></p></td>
                <td><p><span>P(U), tipo de potencia activa de referencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WRefMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4405: Potencia activa máxima WMax (WMaxInOut)<br>4443: Potencia momentánea (WSnpt)<br>4444: Potencia disponible (WSnptMax)</p></td>
                <td><p>4405: Potencia activa máxima WMax (WMaxInOut)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44069</span></p></td>
                <td><p><span>P(U), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44071</span></p></td>
                <td><p><span>P(U), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44073</span></p></td>
                <td><p><span>P(U), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44075</span></p></td>
                <td><p><span>P(U), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44077</span></p></td>
                <td><p><span>P(U), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44079</span></p></td>
                <td><p><span>P(U), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44081</span></p></td>
                <td><p><span>P(U), valor de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44209</span></p></td>
                <td><p><span>Q(U), retardo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44189</span></p></td>
                <td><p><span>Q(P), retardo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44253</span></p></td>
                <td><p><span>Cos φ(P), retardo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44281</span></p></td>
                <td><p><span>Cos φ(U), filtro de valor real para valor de medición de la potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44287</span></p></td>
                <td><p><span>Cos φ(U), tiempo de estabilización filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44285</span></p></td>
                <td><p><span>Cos φ(U), filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44291</span></p></td>
                <td><p><span>Cos φ(U), gradiente de incremento</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44293</span></p></td>
                <td><p><span>Cos φ(U), gradiente de descenso</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10.000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44289</span></p></td>
                <td><p><span>Cos φ(U), limitación del gradiente</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44259</span></p></td>
                <td><p><span>Cos φ(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44261</span></p></td>
                <td><p><span>Cos φ(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44263</span></p></td>
                <td><p><span>Cos φ(U), valor de tensión</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44267</span></p></td>
                <td><p><span>Cos φ(U), tipo de excitación</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Sobreexcitado (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44269</span></p></td>
                <td><p><span>Cos φ(U), tipo de excitación</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Sobreexcitado (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44271</span></p></td>
                <td><p><span>Cos φ(U), tipo de excitación</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Sobreexcitado (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44275</span></p></td>
                <td><p><span>Cos φ(U), valor nominal cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44277</span></p></td>
                <td><p><span>Cos φ(U), valor nominal cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44279</span></p></td>
                <td><p><span>Cos φ(U), valor nominal cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44255</span></p></td>
                <td><p><span>Cos φ(U), número de puntos de referencia utilizados</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 4</p></td>
                <td><p>4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44295</span></p></td>
                <td><p><span>Cos φ(U), retardo de disparo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44283</span></p></td>
                <td><p><span>Cos φ(U), tiempo de estabilización filtro de valor real</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1.000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41201</span></p></td>
                <td><p><span>Gradiente de incremento durante variación de irradiación</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WGraMpp</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10.000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44023</span></p></td>
                <td><p><span>Gradiente de incremento durante variación de irradiación</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WGraMpp</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10.000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44337</span></p></td>
                <td><p><span>P(f), magnitud de referencia para potencia activa en subfrecuencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModUn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4354: Suministro máximo de potencia real (WMaxOut)<br>4443: Potencia momentánea (WSnpt)<br>4444: Potencia disponible (WSnptMax)<br>5249: Potencia disponible con curvatura de la curva característica (WSnptMaxStep)</p></td>
                <td><p>4354: Suministro máximo de potencia real (WMaxOut)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44003</span></p></td>
                <td><p><span>Arranque suave P</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WGraConnEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44007</span></p></td>
                <td><p><span>Arranque suave Q</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArGraConnEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44005</span></p></td>
                <td><p><span>Tasa de arranque suave Q</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArGraConn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10.000 %/min</p></td>
                <td><p>1.200 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41367</span></p></td>
                <td><p><span>Limitación para todos los modos de potencia reactiva PFMinQ1-Q4</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFMinEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: OFF (Off)<br>308: ON (On)</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41369</span></p></td>
                <td><p><span>Umbral de activación con potencia activa absorbida</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.OutWNomLimAct</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41371</span></p></td>
                <td><p><span>Umbral de desactivación con potencia activa suministrada</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.OutWNomLimDeAct</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41373</span></p></td>
                <td><p><span>Umbral de activación con potencia activa consumida</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.InWNomLimAct</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41375</span></p></td>
                <td><p><span>Umbral de desactivación con potencia activa consumida</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.InWNomLimDeAct</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44499</span></p></td>
                <td><p><span>Frecuencia de conexión máxima tras reinicio</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ConnMax</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>51,5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44501</span></p></td>
                <td><p><span>Frecuencia de conexión mínima tras reinicio</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ConnMin</span> </p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>47,5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44503</span></p></td>
                <td><p><span>Frecuencia de conexión máxima tras desconexión por sobrefrecuencia</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ReconMaxFrqMax</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>50,1 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44495</span></p></td>
                <td><p><span>Tensión de conexión máxima tras reinicio</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ConnMaxPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>1,1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44497</span></p></td>
                <td><p><span>Tensión de conexión mínima tras reinicio</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ConnMinPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,85 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44393</span></p></td>
                <td><p><span>Potencia reactiva nominal VArMaxQ1</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ1</span> </p></td>
                <td><p>0 VAr - 50.000 VAr</p></td>
                <td><p>1.000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44395</span></p></td>
                <td><p><span>Potencia reactiva nominal VArMaxQ2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ2</span> </p></td>
                <td><p>0 VAr - 50.000 VAr</p></td>
                <td><p>1.000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44397</span></p></td>
                <td><p><span>Potencia reactiva nominal VArMaxQ3</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ3</span> </p></td>
                <td><p>-50.000 VAr - 0 VAr</p></td>
                <td><p>-1.000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44399</span></p></td>
                <td><p><span>Potencia reactiva nominal VArMaxQ4</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ4</span> </p></td>
                <td><p>-50.000 VAr - 0 VAr</p></td>
                <td><p>-1.000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33029</span></p></td>
                <td><p><span>Potencia reactiva asignada VArMaxQ1Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ1Rtg</span> </p></td>
                <td><p>0 VAr - 50.000 VAr</p></td>
                <td><p>1.000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33031</span></p></td>
                <td><p><span>Potencia reactiva asignada VArMaxQ2Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ2Rtg</span> </p></td>
                <td><p>0 VAr - 50.000 VAr</p></td>
                <td><p>1.000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33033</span></p></td>
                <td><p><span>Potencia reactiva asignada VArMaxQ3Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ3Rtg</span> </p></td>
                <td><p>-50.000 VAr - 0 VAr</p></td>
                <td><p>-1.000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33035</span></p></td>
                <td><p><span>Potencia reactiva asignada VArMaxQ4Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ4Rtg</span> </p></td>
                <td><p>-50.000 VAr - 0 VAr</p></td>
                <td><p>-1.000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44401</span></p></td>
                <td><p><span>Potencia reactiva nominal VArMaxZerWQ1</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ1</span> </p></td>
                <td><p>0 VAr - 50.000 VAr</p></td>
                <td><p>1.000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44403</span></p></td>
                <td><p><span>Potencia reactiva nominal VArMaxZerWQ2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ2</span> </p></td>
                <td><p>0 VAr - 50.000 VAr</p></td>
                <td><p>1.000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44405</span></p></td>
                <td><p><span>Potencia reactiva nominal VArMaxZerWQ3</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ3</span> </p></td>
                <td><p>-50.000 VAr - 0 VAr</p></td>
                <td><p>-1.000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44407</span></p></td>
                <td><p><span>Potencia reactiva nominal VArMaxZerWQ4</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ4</span> </p></td>
                <td><p>-50.000 VAr - 0 VAr</p></td>
                <td><p>-1.000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40183</span></p></td>
                <td><p><span>Asignación de fases</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.OutPhs</span> </p></td>
                <td><p>325: Fase L1 (phsA)<br>326: Fases L1, L2 y L3 (phsABC)<br>327: Fase L2 (phsB)<br>329: Fase L3 (phsC)<br>402: Fases L1 y L2 (phsAB)<br>403: Fases L1 y L3 (phsAC)<br>404: Fases L2 y L3 (phsBC)</p></td>
                <td><p>326: Fases L1, L2 y L3 (phsABC)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40016</span></p></td>
                <td><p><span>Lim. estát. pot. real. por ctrl. planta</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WNom</span> <img src="images\aso.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
            </tr>
            <tr>
                <td><p><span>44039</span></p></td>
                <td><p><span>Potencia activa máxima</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMaxNom</span> <img src="images\aso.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41249</span></p></td>
                <td><p><span>Limitación del consumo de potencia activa en %</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</span> <img src="images\aso.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44041</span></p></td>
                <td><p><span>Potencia activa mínima</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMinNom</span> <img src="images\aso.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44493</span></p></td>
                <td><p><span>Limitaciónpotencia activa por control planta</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.W</span> <img src="images\aso.png"/></p></td>
                <td><p>-4.295.000.000 W - 4.295.000.000 W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41431</span></p></td>
                <td><p><span>Potencia activa máxima</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMax</span> <img src="images\aso.png"/></p></td>
                <td><p>-4.295.000.000 W - 4.295.000.000 W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41251</span></p></td>
                <td><p><span>Limitación del consumo de potencia en W</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WMaxIn</span> <img src="images\aso.png"/></p></td>
                <td><p>-4.295.000.000 W - 4.295.000.000 W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41433</span></p></td>
                <td><p><span>Potencia activa mínima</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMin</span> <img src="images\aso.png"/></p></td>
                <td><p>-4.295.000.000 W - 4.295.000.000 W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40015</span></p></td>
                <td><p><span>Lim.potenc.reactiva normaliz.control planta</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlComCfg.VArNom</span> <img src="images\aso.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
            </tr>
            <tr>
                <td><p><span>40024</span></p></td>
                <td><p><span>Factor de desplazamiento por control planta</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U16</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.PFCtlComCfg.PF</span> <img src="images\aso.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
            </tr>
            <tr>
                <td><p><span>40025</span></p></td>
                <td><p><span>Tipo excitación modif. por control planta</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExt</span> <img src="images\aso.png"/></p></td>
                <td><p>1041: Sobreexcitado (OvExt)<br>1042: Subexcitado (UnExt)<br>16777213: No hay información (NaNStt)</p></td>
                <td><p>16777213: No hay información (NaNStt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44141</span></p></td>
                <td><p><span>Especificación cos φ externa, valor nominal cos φ en el consumo de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.PFCtlComCfg.PFIn</span> <img src="images\aso.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44143</span></p></td>
                <td><p><span>Especificación cos φ externa, tipo de excitación en el consumo de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExtIn</span> <img src="images\aso.png"/></p></td>
                <td><p>1041: Sobreexcitado (OvExt)<br>1042: Subexcitado (UnExt)<br>16777213: No hay información (NaNStt)</p></td>
                <td><p>16777213: No hay información (NaNStt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44211</span></p></td>
                <td><p><span>Q(U), especificación externa de tensión de referencia en p. u.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span> <img src="images\aso.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44459</span></p></td>
                <td><p><span>Q(U), especificación externa de tensión de referencia en p. u.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span> <img src="images\aso.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40018</span></p></td>
                <td><p><span>Desconexión rápida</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.FstStop</span> <img src="images\aso.png"/></p></td>
                <td><p>381: Parada (Stop)<br>1467: Iniciar (Str)<br>1749: Parada completa (FulStop)</p></td>
                <td><p>1467: Iniciar (Str)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41253</span></p></td>
                <td><p><span>Desconexión rápida</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.FstStop</span> <img src="images\aso.png"/></p></td>
                <td><p>381: Parada (Stop)<br>1467: Iniciar (Str)<br>1749: Parada completa (FulStop)</p></td>
                <td><p>1467: Iniciar (Str)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30975</span></p></td>
                <td><p><span>Tensión de circuito intermedio</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Equipo</span></p></td>
                <td><p><span>Measurement.Inverter.DclVol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>34113</span></p></td>
                <td><p><span>Temperatura interior</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Equipo</span></p></td>
                <td><p><span>Measurement.Coolsys.Cab.TmpVal</span> </p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30963</span></p></td>
                <td><p><span>Corriente CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31795</span></p></td>
                <td><p><span>Corriente CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31985</span></p></td>
                <td><p><span>Corriente CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>64</span></p></td>
            </tr>
            <tr>
                <td><p><span>30969</span></p></td>
                <td><p><span>Corriente CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31797</span></p></td>
                <td><p><span>Corriente CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31209</span></p></td>
                <td><p><span>Corriente CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31799</span></p></td>
                <td><p><span>Corriente CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31215</span></p></td>
                <td><p><span>Corriente CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31801</span></p></td>
                <td><p><span>Corriente CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31803</span></p></td>
                <td><p><span>Corriente CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30965</span></p></td>
                <td><p><span>Tensión CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Vol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30971</span></p></td>
                <td><p><span>Tensión CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Vol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31211</span></p></td>
                <td><p><span>Tensión CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Vol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31217</span></p></td>
                <td><p><span>Tensión CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Vol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30967</span></p></td>
                <td><p><span>Potencia CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Watt</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30973</span></p></td>
                <td><p><span>Potencia CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Watt</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31213</span></p></td>
                <td><p><span>Potencia CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Watt</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31219</span></p></td>
                <td><p><span>Potencia CC entrada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.DcMs.Watt</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30803</span></p></td>
                <td><p><span>Frecuencia de red</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.Hz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30813</span></p></td>
                <td><p><span>Potencia aparente</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.TotVA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30805</span></p></td>
                <td><p><span>Potencia reactiva</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.TotVAr</span> </p></td>
                <td><p>VAr</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30775</span></p></td>
                <td><p><span>Potencia</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.TotW</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30949</span></p></td>
                <td><p><span>Factor de desfasaje</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.TotPFPrc</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30823</span></p></td>
                <td><p><span>Tipo de excitación de cos φ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.TotPFExt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31221</span></p></td>
                <td><p><span>Factor de desplazamiento EEI</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.TotPFEEI</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30795</span></p></td>
                <td><p><span>Corriente de red</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.TotA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30797</span></p></td>
                <td><p><span>Corriente de red fase L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30977</span></p></td>
                <td><p><span>Corriente de red fase L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30799</span></p></td>
                <td><p><span>Corriente de red fase L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30979</span></p></td>
                <td><p><span>Corriente de red fase L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30801</span></p></td>
                <td><p><span>Corriente de red fase L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30981</span></p></td>
                <td><p><span>Corriente de red fase L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30777</span></p></td>
                <td><p><span>Potencia L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.W.phsA</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30779</span></p></td>
                <td><p><span>Potencia L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.W.phsB</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30781</span></p></td>
                <td><p><span>Potencia L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.W.phsC</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30807</span></p></td>
                <td><p><span>Potencia reactiva L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.VAr.phsA</span> </p></td>
                <td><p>VAr</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30809</span></p></td>
                <td><p><span>Potencia reactiva L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.VAr.phsB</span> </p></td>
                <td><p>VAr</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30811</span></p></td>
                <td><p><span>Potencia reactiva L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.VAr.phsC</span> </p></td>
                <td><p>VAr</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30815</span></p></td>
                <td><p><span>Potencia aparente L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.VA.phsA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30817</span></p></td>
                <td><p><span>Potencia aparente L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.VA.phsB</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30819</span></p></td>
                <td><p><span>Potencia aparente L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.VA.phsC</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30783</span></p></td>
                <td><p><span>Tensión de red fase L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30785</span></p></td>
                <td><p><span>Tensión de red fase L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30787</span></p></td>
                <td><p><span>Tensión de red fase L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30789</span></p></td>
                <td><p><span>Tensión de red fase L1 frente L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsA2B</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30791</span></p></td>
                <td><p><span>Tensión de red fase L2 frente L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsB2C</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30793</span></p></td>
                <td><p><span>Tensión de red fase L3 frente L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsC2A</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31247</span></p></td>
                <td><p><span>Corriente de defecto</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.Isolation.FltA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30225</span></p></td>
                <td><p><span>Resistencia de aislamiento</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CC</span></p></td>
                <td><p><span>Measurement.Isolation.LeakRis</span> </p></td>
                <td><p>Ohm</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30543</span></p></td>
                <td><p><span>Tiempo de inyección</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.Metering.TotFeedTms</span> </p></td>
                <td><p>s</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30525</span></p></td>
                <td><p><span>Tiempo de inyección</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.Metering.TotFeedTms</span> </p></td>
                <td><p>s</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30521</span></p></td>
                <td><p><span>Tiempo de funcionamiento</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.Metering.TotOpTms</span> </p></td>
                <td><p>s</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30541</span></p></td>
                <td><p><span>Tiempo de funcionamiento</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.Metering.TotOpTms</span> </p></td>
                <td><p>s</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30513</span></p></td>
                <td><p><span>Rendimiento total</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30529</span></p></td>
                <td><p><span>Rendimiento total</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30513</span></p></td>
                <td><p><span>Rendimiento total</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut.Pv</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30529</span></p></td>
                <td><p><span>Rendimiento total</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut.Pv</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30219</span></p></td>
                <td><p><span>Motivo de la reducción de potencia</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.DrtStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30251</span></p></td>
                <td><p><span>Estado de bloqueo</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.RstrLokStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40029</span></p></td>
                <td><p><span>Estado general de funcionamiento</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.OpStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33001</span></p></td>
                <td><p><span>Estado de espera</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.StandbyStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33003</span></p></td>
                <td><p><span>Estado de funcionamiento</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.RunStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30599</span></p></td>
                <td><p><span>Número de conexiones de red</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.Operation.GriSwCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30217</span></p></td>
                <td><p><span>Relé/contactor de red</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.GriSwStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30881</span></p></td>
                <td><p><span>Conexión a red de la instalación</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Measurement.Operation.PvGriConn</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30235</span></p></td>
                <td><p><span>Estado del modo de reserva</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Equipo</span></p></td>
                <td><p><span>Measurement.Operation.BckStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33007</span></p></td>
                <td><p><span>Rango activo de potencia reactiva</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Measurement.Operation.VArCtl.VArModAct</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33009</span></p></td>
                <td><p><span>Cos φ(U), estado</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Measurement.Inverter.VArModCfg.PFCtlVolCfg.Stt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40187</span></p></td>
                <td><p><span>Capacidad nominal de batería</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Batería</span></p></td>
                <td><p><span>Parameter.Bat.CapacRtgWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>200 Wh</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41121</span></p></td>
                <td><p><span>Configurando norma nacional</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Parameter.GridGuard.CntrySet</span> </p></td>
                <td><p>-</p></td>
                <td><p>302: ------- (None)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40631</span></p></td>
                <td><p><span>Nombre del equipo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>STR32</span></p></td>
                <td><p>UTF8</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Nameplate.Location</span> </p></td>
                <td><p>-</p></td>
                <td><p>Mein Gerät </p></td>
                <td><p><span>12</span></p></td>
            </tr>
            <tr>
                <td><p><span>30051</span></p></td>
                <td><p><span>Clase de equipo</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Nameplate.MainModel</span> </p></td>
                <td><p>-</p></td>
                <td><p>8001: Inversores fotovoltaicos (DevClss1)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30053</span></p></td>
                <td><p><span>Tipo de equipo</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Nameplate.Model</span> </p></td>
                <td><p>-</p></td>
                <td><p>9496: Sunny Tripower X 20-US (STP 20-US-50)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30059</span></p></td>
                <td><p><span>Versión de firmware</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FW_VERSION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Nameplate.PkgRev</span> </p></td>
                <td><p>-</p></td>
                <td><p>03.02.07.R </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30057</span></p></td>
                <td><p><span>Número de serie</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Nameplate.SerNum</span> </p></td>
                <td><p>-</p></td>
                <td><p>1234567890 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40067</span></p></td>
                <td><p><span>Número de serie</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Nameplate.SerNum</span> </p></td>
                <td><p>-</p></td>
                <td><p>1234567890 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30005</span></p></td>
                <td><p><span>Número de serie</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Nameplate.SerNum</span> </p></td>
                <td><p>-</p></td>
                <td><p>1234567890 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30055</span></p></td>
                <td><p><span>Fabricante</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Nameplate.Vendor</span> </p></td>
                <td><p>-</p></td>
                <td><p>461: SMA (SMA)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44021</span></p></td>
                <td><p><span>Reponer datos de funcionamiento</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Equipo</span></p></td>
                <td><p><span>Parameter.Operation.ValRsIstl</span> </p></td>
                <td><p>-</p></td>
                <td><p>302: ------- (None)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40157</span></p></td>
                <td><p><span>Configuración Speedwire automática activada</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Comunicación de la planta</span></p></td>
                <td><p><span>Parameter.Spdwr.AutoCfgIsOn</span> </p></td>
                <td><p>-</p></td>
                <td><p>1129: Sí (Yes)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40077</span></p></td>
                <td><p><span>Reinicio del equipo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Equipo</span></p></td>
                <td><p><span>Parameter.Sys.DevRstr</span> </p></td>
                <td><p>-</p></td>
                <td><p>302: ------- (None)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40647</span></p></td>
                <td><p><span>Actualizaciones automáticas activo</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Equipo</span></p></td>
                <td><p><span>Parameter.Upd.AutoUpdIsOn</span> </p></td>
                <td><p>-</p></td>
                <td><p>1129: Sí (Yes)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44113</span></p></td>
                <td><p><span>Especificación cos φ externa, valor de retroceso del tipo de excitación en el suministro de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFExtOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Sobreexcitado (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44111</span></p></td>
                <td><p><span>Especificación cos φ externa, valor de retroceso del cos φ en el suministro de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44511</span></p></td>
                <td><p><span>Preconfiguración de la curva característica Q(U)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.PreSet</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>4306: Curva característica lineal (DrpChr)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44201</span></p></td>
                <td><p><span>Q(U), tiempo de estabilización filtro de valor nominal</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>s</p></td>
                <td><p>10 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44381</span></p></td>
                <td><p><span>Potencia activa nominal WMaxOut</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Lado de CA</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxOut</span> </p></td>
                <td><p>W</p></td>
                <td><p>12000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33017</span></p></td>
                <td><p><span>Potencia real asignada WMaxOutRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Placa de características</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxOutRtg</span> </p></td>
                <td><p>W</p></td>
                <td><p>12000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44505</span></p></td>
                <td><p><span>Limitación de la potencia activa en %</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNomPrc</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41383</span></p></td>
                <td><p><span>Especificación de la potencia activa externa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41453</span></p></td>
                <td><p><span>Especificación de la potencia activa externa 2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>308: ON (On)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44479</span></p></td>
                <td><p><span>Modo de regulación potencia-frecuencia (FSM)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41455</span></p></td>
                <td><p><span>Frecuencia local integral (ILF), activación mediante Modbus</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzILFCfg.MbEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>303: OFF (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41317</span></p></td>
                <td><p><span>Modo de funcionamiento regulador de potencia reactiva</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.VArCtlMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>3352: Control (ModOpnCtl)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41315</span></p></td>
                <td><p><span>Modo de funcionamiento regulador de potencia activa</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.WCtlMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>3352: Control (ModOpnCtl)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41463</span></p></td>
                <td><p><span>Potencia de instalación total</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Conexión a red</span></p></td>
                <td><p><span>Parameter.Plnt.WRtg</span> </p></td>
                <td><p>W</p></td>
                <td><p>12000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30845</span></p></td>
                <td><p><span>Estado de carga actual de batería</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Batería</span></p></td>
                <td><p><span>Measurement.Bat.ChaStt</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30847</span></p></td>
                <td><p><span>Capacidad actual de la batería</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Batería</span></p></td>
                <td><p><span>Measurement.Bat.Diag.ActlCapacNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>34611</span></p></td>
                <td><p><span>Temperatura exterior máxima medida</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Meteorología</span></p></td>
                <td><p><span>Measurement.Env.TmpValMax</span> </p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40109</span></p></td>
                <td><p><span>Norma nacional ajustada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Monitorización de red</span></p></td>
                <td><p><span>Measurement.GridGuard.Cntry</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31391</span></p></td>
                <td><p><span>Estado de la batería</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.Bat.Health</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30215</span></p></td>
                <td><p><span>Medida eliminación de fallos</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.Evt.Dsc</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30247</span></p></td>
                <td><p><span>Número de evento actual para fabricante</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.Evt.EvtNo</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30213</span></p></td>
                <td><p><span>Aviso</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.Evt.Msg</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35381</span></p></td>
                <td><p><span>Número de eventos para instalador</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.EvtCntIstl</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30561</span></p></td>
                <td><p><span>Número de eventos para instalador</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.EvtCntIstl</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30559</span></p></td>
                <td><p><span>Número de eventos para usuario</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.EvtCntUsr</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35377</span></p></td>
                <td><p><span>Número de eventos para usuario</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.EvtCntUsr</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30201</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.Health</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30207</span></p></td>
                <td><p><span>Potencia en estado Error</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.HealthStt.Alm</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31085</span></p></td>
                <td><p><span>Potencia en estado Ok</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.HealthStt.Ok</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30203</span></p></td>
                <td><p><span>Potencia en estado Ok</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.HealthStt.Ok</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30205</span></p></td>
                <td><p><span>Potencia en estado Advertencia</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.HealthStt.Wrn</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40236</span></p></td>
                <td><p><span>Modo de funcionamiento de BMS</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Batería</span></p></td>
                <td><p><span>Setpoint.PlantControl.CmpBMS.OpMod</span> <img src="images\aso.png"/></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41259</span></p></td>
                <td><p><span>Modo de funcionamiento de BMS</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Batería</span></p></td>
                <td><p><span>Setpoint.PlantControl.CmpBMS.OpMod</span> <img src="images\aso.png"/></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31241</span></p></td>
                <td><p><span>Limit. de pot. FV por comunicación para comercialización directa</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Measurement.Inverter.CurWCtlDrkNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31245</span></p></td>
                <td><p><span>Limitación de potencia FV interna</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Measurement.Inverter.CurWCtlNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31405</span></p></td>
                <td><p><span>Especificación actual limitaciónpotencia activa P</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Measurement.Operation.Dmd.WCtl</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35413</span></p></td>
                <td><p><span>Número de inversores en estado de potencia reactiva a demanda</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.NbrQodStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35407</span></p></td>
                <td><p><span>Número de inversores en estado de ejecución</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.NbrRunStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35411</span></p></td>
                <td><p><span>Número de inversores en estado de parada</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.NbrStopStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35409</span></p></td>
                <td><p><span>Número de inversores en estado de espera</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Operation.NbrWaitStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>34695</span></p></td>
                <td><p><span>Especificación máxima de potencia reactiva</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Control de equipos e instalaciones</span></p></td>
                <td><p><span>Measurement.Operation.VArMaxLimNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35427</span></p></td>
                <td><p><span>Capacidad nominal de la planta</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Plnt.CapacRtgWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35425</span></p></td>
                <td><p><span>Disponibilidad de la reserva rápida para unidad de baterías (FRS)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Plnt.Frs.Aval</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35429</span></p></td>
                <td><p><span>Capacidad libre de la planta</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Plnt.TotAvalCha</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35431</span></p></td>
                <td><p><span>Carga accesible de la planta</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Estado</span></p></td>
                <td><p><span>Measurement.Plnt.TotAvalDsch</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
        </tbody>
    </table>
</section>
<footer>
    <div id="legend"><h2>Leyenda</h2>
        <p><img src="images\aso.png" alt="Objeto de control de la planta" title="Objeto de control de la planta"></img> - Objeto de control de la planta</p>
        <p><img src="images\statuswarning.png" alt="Advertencia contra la escritura c&iacute;clica" title="Advertencia contra la escritura c&iacute;clica"></img>
            - La modificaci&oacute;n c&iacute;clica de estos par&aacute;metros destruir&aacute; la memoria flash del producto.</p></div>
    <div id="footer"><p>&copy; Copyright 2023 - SMA Solar Technology AG</p></div>
</footer>
</body>
</html>
