<!DOCTYPE html>
<html>
<head><title>Параметры и&nbsp;измеряемые значения</title>
    <script type="text/javascript" src="scripts\jquery-1.11.2.js"></script>
    <script type="text/javascript" src="scripts\jquery.tablesorter.js"></script>
    <script type="text/javascript" src="scripts\floatingheader.js"></script>
    <link rel="stylesheet" href="images\parameterlist.css">
    <link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico">
    <meta charset="UTF-8">
    <script>
        $(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[0,0]]} );});

    </script>
</head>
<body>
<header>
    <nav></nav>
    <div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/>
        <div id="headercontent"><h1>Параметры и&nbsp;измеряемые значения</h1>
            <h2>STP 20-US-50 / STP 25-US-50 / STP 30-US-50 (Sunny Tripower X 20-US / Sunny Tripower X 25-US / Sunny Tripower X 30-US)</h2>
            <p>Этот список действителен для следующей версии прошивки: 03.02.07.R</p></div>
    </div>
</header>
<section>
    <table class="tableWithFloatingHeader" id="paraTable">
        <thead>
        <tr>
            <th><p>Адрес регистра SMA Modbus</p></th>
            <th><p>Название</p></th>
            <th><p>Доступ к SMA Modbus</p></th>
            <th><p>Unit&nbsp;ID</p></th>
            <th><p>Тип данных SMA Modbus</p></th>
            <th><p>Формат данных SMA Modbus</p></th>
            <th><p>Величина шага</p></th>
            <th><p>Группа</p></th>
            <th><p>Канал</p></th>
            <th><p>Диапазон значений/единица измерения/регулируемые параметры</p></th>
            <th><p>Значение по умолчанию</p></th>
            <th><p>Количество взаимосвязанных регистров SMA Modbus</p></th>
        </tr>
        </thead>
        <tbody>
            <tr>
                <td><p><span>44011</span></p></td>
                <td><p><span>Скорость плавного запуска P после ошибки сети</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WGraRecon</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 %/min - 10 000 %/min</p></td>
                <td><p>0 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44019</span></p></td>
                <td><p><span>Максимальная продолжительность короткого перерыва</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.GriFltTms</span> </p></td>
                <td><p>0 s - 400 s</p></td>
                <td><p>10 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44017</span></p></td>
                <td><p><span>Время быстрого подключения после кратковременного перерыва</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.GriFltReConTms</span> </p></td>
                <td><p>0 s - 6 000 s</p></td>
                <td><p>10 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40009</span></p></td>
                <td><p><span>Общий режим работы</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Parameter.Operation.OpMod</span> </p></td>
                <td><p>381: Стоп (Stop)<br>1467: Пуск (Str)</p></td>
                <td><p>1467: Пуск (Str)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40007</span></p></td>
                <td><p><span>Вид регулирования напряжения DC</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Parameter.Operation.CtrlType</span> </p></td>
                <td><p>295: ТММ (Mpp)<br>443: Стабилизированное напряжение (VolDCConst)</p></td>
                <td><p>295: ТММ (Mpp)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41173</span></p></td>
                <td><p><span>Установка общего времени работы в точке подключения к сети</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Metering.TotOpTmhSet</span> </p></td>
                <td><p>0 h - 440 000 h</p></td>
                <td><p>0 h</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41171</span></p></td>
                <td><p><span>Установка общей выработки</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Metering.TotkWhOutSet</span> </p></td>
                <td><p>0 kWh - 4 000 000 kWh</p></td>
                <td><p>0 kWh</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40480</span></p></td>
                <td><p><span>Номинальный ток по всем фазам</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Nameplate.ARtg</span> </p></td>
                <td><p>0 A - 100 A</p></td>
                <td><p>100 A</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40244</span></p></td>
                <td><p><span>Динамическое поддержание сети, статика реактивного тока</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.ArGraMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4433: Ноль на границе зоны нечувствительности (ZerAtDb)<br>4434: Ноль в начале (ZerAtZer)</p></td>
                <td><p>4434: Ноль в начале (ZerAtZer)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40248</span></p></td>
                <td><p><span>Динамическое поддержание сети, коэффициент k статики реактивного тока при перенапряжении</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.ArGraSwell</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 10 %</p></td>
                <td><p>2 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40246</span></p></td>
                <td><p><span>Динамическое поддержание сети, коэффициент k статики реактивного тока при недостаточном напряжении</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.ArGraSag</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 10 %</p></td>
                <td><p>2 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40751</span></p></td>
                <td><p><span>Номинальное напряжение инвертора</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Parameter.Inverter.VRtg</span> </p></td>
                <td><p>0 V - 1 000 V</p></td>
                <td><p>400 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41265</span></p></td>
                <td><p><span>Дуговая защита включена</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Parameter.Inverter.AfciIsOn</span> </p></td>
                <td><p>1129: Да (Yes)<br>1130: Нет (No)</p></td>
                <td><p>1130: Нет (No)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41169</span></p></td>
                <td><p><span>Минимальное сопротивление изоляции</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.LeakRisMin</span> </p></td>
                <td><p>33 333 Ohm - 3 000 000 Ohm</p></td>
                <td><p>33 333 Ohm</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41133</span></p></td>
                <td><p><span>минимальное напряжение на входе</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1 000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41135</span></p></td>
                <td><p><span>минимальное напряжение на входе</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1 000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41137</span></p></td>
                <td><p><span>минимальное напряжение на входе</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1 000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41139</span></p></td>
                <td><p><span>минимальное напряжение на входе</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1 000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41141</span></p></td>
                <td><p><span>минимальное напряжение на входе</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1 000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41145</span></p></td>
                <td><p><span>Предельное напряжение для завершения подачи питания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1 000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41147</span></p></td>
                <td><p><span>Предельное напряжение для завершения подачи питания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1 000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41149</span></p></td>
                <td><p><span>Предельное напряжение для завершения подачи питания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1 000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41151</span></p></td>
                <td><p><span>Предельное напряжение для завершения подачи питания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1 000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41153</span></p></td>
                <td><p><span>Предельное напряжение для завершения подачи питания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1 000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41155</span></p></td>
                <td><p><span>Задержка запуска на входе</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Parameter.DcCfg.StrTms</span> </p></td>
                <td><p>0 s - 10 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40063</span></p></td>
                <td><p><span>Версия микропрограммного обеспечения центрального процессора</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FW_VERSION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Компоненты устройства</span></p></td>
                <td><p><span>Parameter.Nameplate.CmpMain.SwRev</span> </p></td>
                <td><p>-</p></td>
                <td><p>0 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33025</span></p></td>
                <td><p><span>Расчетная полная мощность VAMaxOutRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Inverter.VAMaxOutRtg</span> </p></td>
                <td><p>0 VA - 50 000 VA</p></td>
                <td><p>1 000 VA</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44417</span></p></td>
                <td><p><span>Распознавание изолированной сети, состояние системы распознавания асимметрии</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.AsymDet.Stt</span> </p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44377</span></p></td>
                <td><p><span>Распознавание изолированной сети, состояние системы распознавания частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.HzMon.Stt</span> </p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44419</span></p></td>
                <td><p><span>Распознавание изолированной сети, допустимая асимметрия в сети</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.AsymDet.AsymMax</span> </p></td>
                <td><p>0 % - 50 %</p></td>
                <td><p>50 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44421</span></p></td>
                <td><p><span>Распознавание изолированной сети, время срабатывания системы распознавания асимметрии</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.AsymDet.AsymMaxTmms</span> </p></td>
                <td><p>0 ms - 10 000 ms</p></td>
                <td><p>10 000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44379</span></p></td>
                <td><p><span>Распознавание изолированной сети, время срабатывания системы распознавания частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.HzMon.HzMonTmms</span> </p></td>
                <td><p>0 ms - 10 000 ms</p></td>
                <td><p>5 000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44331</span></p></td>
                <td><p><span>Динамическое поддержание сети, величина скачка напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.StepVolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 0,2 p.u.</p></td>
                <td><p>0,03 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44327</span></p></td>
                <td><p><span>Динамическое поддержание сети, порог перенапряжения для реактивного тока</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.DbVMaxPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 p.u. - 1,2 p.u.</p></td>
                <td><p>1,1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44329</span></p></td>
                <td><p><span>Динамическое поддержание сети, порог недостаточного напряжения для реактивного тока</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.DbVMinPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,8 p.u. - 1 p.u.</p></td>
                <td><p>0,9 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44323</span></p></td>
                <td><p><span>Динамическое поддержание сети, напряжение гистерезиса</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.HystVolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,02 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44321</span></p></td>
                <td><p><span>Динамическое поддержание сети, порог недостаточного напряжения для нулевого тока</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.ZerCurUnVolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,7 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44319</span></p></td>
                <td><p><span>Динамическое поддержание сети, порог перенапряжения для нулевого тока</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.ZerCurOvVolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 p.u. - 1,4 p.u.</p></td>
                <td><p>1,2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40250</span></p></td>
                <td><p><span>Динамическое поддержание сети, режим работы</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>1264: Полное динамическое поддержание сети (DGSFl)<br>1265: Ограниченное динамическое поддержание сети (DGSPa)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44325</span></p></td>
                <td><p><span>Динамическое поддержание сети, усреднение для статики реактивного тока</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.VRefArMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>308: Вкл. (On)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44301</span></p></td>
                <td><p><span>Контроль напряжения, наименьшее значение максимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hLimPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>1,25 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40456</span></p></td>
                <td><p><span>Контроль напряжения, время срабатывания наименьшего значения максимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hLimTmms</span> </p></td>
                <td><p>0 ms - 1 000 000 ms</p></td>
                <td><p>100 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44309</span></p></td>
                <td><p><span>Контроль напряжения, наибольшее значение минимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.lLimPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,8 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40462</span></p></td>
                <td><p><span>Контроль напряжения, время срабатывания наибольшего значения минимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.lLimTmms</span> </p></td>
                <td><p>0 ms - 1 000 000 ms</p></td>
                <td><p>3 000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44297</span></p></td>
                <td><p><span>Контроль напряжения, наибольшее значение максимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44303</span></p></td>
                <td><p><span>Контроль напряжения, время срабатывания наибольшего значения максимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPuTmms</span> </p></td>
                <td><p>0 ms - 1 000 000 ms</p></td>
                <td><p>100 000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44305</span></p></td>
                <td><p><span>Контроль напряжения, наименьшее значение минимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MinPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40468</span></p></td>
                <td><p><span>Контроль напряжения, время срабатывания наименьшего значения минимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MinTmms</span> </p></td>
                <td><p>0 ms - 1 000 000 ms</p></td>
                <td><p>100 000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44299</span></p></td>
                <td><p><span>Контроль напряжения, среднее значение максимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hhLimPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40450</span></p></td>
                <td><p><span>Контроль напряжения, время срабатывания среднего значения максимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hhLimTmms</span> </p></td>
                <td><p>0 ms - 1 000 000 ms</p></td>
                <td><p>100 000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44307</span></p></td>
                <td><p><span>Контроль напряжения, среднее значение минимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.llLimPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40466</span></p></td>
                <td><p><span>Контроль напряжения, время срабатывания среднего значения минимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.llLimTmms</span> </p></td>
                <td><p>0 ms - 1 000 000 ms</p></td>
                <td><p>10 000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44311</span></p></td>
                <td><p><span>Максимальное напряжение подключения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ReconMaxPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>1,1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44313</span></p></td>
                <td><p><span>Минимальное напряжение подключения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ReconMinPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,85 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40472</span></p></td>
                <td><p><span>Номинальное напряжение электросети</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.PlntCtl.VRef</span> </p></td>
                <td><p>80 V - 500 V</p></td>
                <td><p>400 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40432</span></p></td>
                <td><p><span>Контроль частоты, наименьшее значение максимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.hLim</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>51,5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40434</span></p></td>
                <td><p><span>Контроль частоты, время срабатывания наименьшего значения максимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.hLimTmms</span> </p></td>
                <td><p>0 ms - 1 000 000 ms</p></td>
                <td><p>100 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40436</span></p></td>
                <td><p><span>Контроль частоты, наибольшее значение минимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.lLim</span> </p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>47,5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40438</span></p></td>
                <td><p><span>Контроль частоты, время срабатывания наибольшего значения минимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.lLimTmms</span> </p></td>
                <td><p>0 ms - 1 000 000 ms</p></td>
                <td><p>100 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40103</span></p></td>
                <td><p><span>Контроль частоты, наибольшее значение максимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.Max</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40426</span></p></td>
                <td><p><span>Контроль частоты, время срабатывания наибольшего значения максимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.MaxTmms</span> </p></td>
                <td><p>0 ms - 1 000 000 ms</p></td>
                <td><p>100 000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40101</span></p></td>
                <td><p><span>Контроль частоты, наименьшее значение минимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.Min</span> </p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40444</span></p></td>
                <td><p><span>Контроль частоты, время срабатывания наименьшего значения минимального порога</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.MinTmms</span> </p></td>
                <td><p>0 ms - 1 000 000 ms</p></td>
                <td><p>1 000 000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41129</span></p></td>
                <td><p><span>Максимальная частота подключения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ReconMax</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>50,1 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41127</span></p></td>
                <td><p><span>Минимальная частота подключения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ReconMin</span> </p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>47,5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44315</span></p></td>
                <td><p><span>Контроль напряжения, порог пикового напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPeakPu</span> </p></td>
                <td><p>1,5 p.u. - 3 p.u.</p></td>
                <td><p>1,78 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44317</span></p></td>
                <td><p><span>Контроль напряжения, время срабатывания порога пикового напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPeakTmms</span> </p></td>
                <td><p>0,1 ms - 5 ms</p></td>
                <td><p>0,312 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44015</span></p></td>
                <td><p><span>Время подключения после ошибки сети</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.GriFltMonTms</span> </p></td>
                <td><p>0 s - 6 000 s</p></td>
                <td><p>0 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44009</span></p></td>
                <td><p><span>Время подключения после перезапуска</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.GriStrTms</span> </p></td>
                <td><p>0 s - 1 600 s</p></td>
                <td><p>0 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44477</span></p></td>
                <td><p><span>Q(U), время настройки фильтра заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmsPrc</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44191</span></p></td>
                <td><p><span>Q(U), количество использованных опорных точек</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 8</p></td>
                <td><p>8 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41325</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41327</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41329</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41331</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41333</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41335</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41337</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41339</span></p></td>
                <td><p><span>Q(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41341</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41343</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41345</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41347</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41349</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41351</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41353</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41355</span></p></td>
                <td><p><span>Q(U), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44391</span></p></td>
                <td><p><span>Номинальная полная мощность VAMaxIn</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VAMaxIn</span> </p></td>
                <td><p>0 VA - 50 000 VA</p></td>
                <td><p>1 000 VA</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44389</span></p></td>
                <td><p><span>Номинальная полная мощность VAMaxOut</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VAMaxOut</span> </p></td>
                <td><p>0 VA - 50 000 VA</p></td>
                <td><p>1 000 VA</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33027</span></p></td>
                <td><p><span>Расчетная полная мощность VAMaxInRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Inverter.VAMaxInRtg</span> </p></td>
                <td><p>0 VA - 50 000 VA</p></td>
                <td><p>1 000 VA</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44383</span></p></td>
                <td><p><span>Номинальная эффективная мощность WMaxIn</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxIn</span> </p></td>
                <td><p>-50 000 W - 0 W</p></td>
                <td><p>-1 000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40915</span></p></td>
                <td><p><span>Установленный предел эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Parameter.Inverter.WMax</span> </p></td>
                <td><p>0 W - 50 000 W</p></td>
                <td><p>1 000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30233</span></p></td>
                <td><p><span>Установленный предел эффективной мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Parameter.Inverter.WMax</span> </p></td>
                <td><p>0 W - 50 000 W</p></td>
                <td><p>1 000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33019</span></p></td>
                <td><p><span>Расчетная эффективная мощность WMaxInRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxInRtg</span> </p></td>
                <td><p>-50 000 W - 0 W</p></td>
                <td><p>-1 000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30231</span></p></td>
                <td><p><span>Расчетная эффективная мощность WMaxOutRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Parameter.Inverter.WLim</span> </p></td>
                <td><p>0 W - 50 000 W</p></td>
                <td><p>1 000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44409</span></p></td>
                <td><p><span>Номинальная величина cos φ PFMinQ1</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ1</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44411</span></p></td>
                <td><p><span>Номинальная величина cos φ PFMinQ2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ2</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44413</span></p></td>
                <td><p><span>Номинальная величина cos φ PFMinQ3</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ3</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44415</span></p></td>
                <td><p><span>Номинальная величина cos φ PFMinQ4</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ4</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33037</span></p></td>
                <td><p><span>Расчетная величина cos φ PFMinQ1Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ1Rtg</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33039</span></p></td>
                <td><p><span>Расчетная величина cos φ PFMinQ2Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ2Rtg</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33041</span></p></td>
                <td><p><span>Расчетная величина cos φ PFMinQ3Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ3Rtg</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33043</span></p></td>
                <td><p><span>Расчетная величина cos φ PFMinQ4Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ4Rtg</span> </p></td>
                <td><p>0,4 - 1</p></td>
                <td><p>0,4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41321</span></p></td>
                <td><p><span>Метод реактивной мощности при получении эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>1069: График Q(U) (VArCtlVol)<br>1070: Q, ручная настройка в % (VArCnstNom)<br>1071: Q, ручная настройка в вар (VArCnst)<br>1072: Q, внешняя настройка (VArCtlCom)<br>1073: График Q(P) (VArCtlW)<br>1074: cos φ, ручная настройка (PFCnst)<br>1075: cos φ, внешняя настройка (PFCtlCom)<br>1076: График cos φ(P) (PFCtlW)<br>2270: Коэффициент мощности cos φ или реактивная мощность, динамическая настройка (VArPFCtlCom)<br>4450: Ограничение Q (VArCtlLim)<br>4562: График cos φ(U) (PFCtlVol)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41319</span></p></td>
                <td><p><span>Метод реактивной мощности при отдаче эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>1069: График Q(U) (VArCtlVol)<br>1070: Q, ручная настройка в % (VArCnstNom)<br>1071: Q, ручная настройка в вар (VArCnst)<br>1072: Q, внешняя настройка (VArCtlCom)<br>1073: График Q(P) (VArCtlW)<br>1074: cos φ, ручная настройка (PFCnst)<br>1075: cos φ, внешняя настройка (PFCtlCom)<br>1076: График cos φ(P) (PFCtlW)<br>4450: Ограничение Q (VArCtlLim)<br>4562: График cos φ(U) (PFCtlVol)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41323</span></p></td>
                <td><p><span>Метод реактивной мощности при нулевой эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModZerW</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>1069: График Q(U) (VArCtlVol)<br>1070: Q, ручная настройка в % (VArCnstNom)<br>1071: Q, ручная настройка в вар (VArCnst)<br>1072: Q, внешняя настройка (VArCtlCom)<br>1073: График Q(P) (VArCtlW)<br>4450: Ограничение Q (VArCtlLim)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44095</span></p></td>
                <td><p><span>Метод реактивной мощности, базовая величина для настроек реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArNomRefMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4405: Максимальная эффективная мощность WMax (WMaxInOut)<br>4406: Максимальная реактивная мощность VArMax (VArMaxQ)<br>5335: Максимальная полная мощность VAMax (VAMaxInOut)</p></td>
                <td><p>4405: Максимальная эффективная мощность WMax (WMaxInOut)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41311</span></p></td>
                <td><p><span>Q(U), режим адаптации базового напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)<br>1438: Автоматика (Auto)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41313</span></p></td>
                <td><p><span>Q(U), время настройки автоматической адаптации базового напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 100 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30835</span></p></td>
                <td><p><span>Режим установки эффективной мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WMod</span> </p></td>
                <td><p>303: Выкл. (Off)<br>1077: Ручная настройка в Вт (WCnst)<br>1078: Ручная настройка в % (WCnstNom)<br>1079: Внешняя предустановка эффективной мощности (WCtlCom)</p></td>
                <td><p>1079: Внешняя предустановка эффективной мощности (WCtlCom)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40210</span></p></td>
                <td><p><span>Режим установки эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>1077: Ручная настройка в Вт (WCnst)<br>1078: Ручная настройка в % (WCnstNom)<br>1079: Внешняя предустановка эффективной мощности (WCtlCom)</p></td>
                <td><p>1079: Внешняя предустановка эффективной мощности (WCtlCom)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41193</span></p></td>
                <td><p><span>Внешняя настройка эффективной мощности, поведение при возврате</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: Сохранить значения (UsStp)<br>2507: Применить параметры возврата (UsFlb)</p></td>
                <td><p>2506: Сохранить значения (UsStp)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41195</span></p></td>
                <td><p><span>Внешняя настройка эффективной мощности, превышено время ожидания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10 000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41219</span></p></td>
                <td><p><span>Внешняя настройка реактивной мощности, поведение при возврате</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: Сохранить значения (UsStp)<br>2507: Применить параметры возврата (UsFlb)</p></td>
                <td><p>2507: Применить параметры возврата (UsFlb)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41221</span></p></td>
                <td><p><span>Внешняя настройка реактивной мощности, превышено время ожидания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10 000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41223</span></p></td>
                <td><p><span>Внешняя настройка реактивной мощности, параметр возврата</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.FlbVArNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44197</span></p></td>
                <td><p><span>Q(U), превышено время ожидания оставшейся настройки базового напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10 000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44195</span></p></td>
                <td><p><span>Q(U), базовое напряжение возврата</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44097</span></p></td>
                <td><p><span>Внешняя настройка cos φ, поведение при возврате</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: Сохранить значения (UsStp)<br>2507: Применить параметры возврата (UsFlb)</p></td>
                <td><p>2507: Применить параметры возврата (UsFlb)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41225</span></p></td>
                <td><p><span>Внешняя настройка cos φ, поведение при возврате</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: Сохранить значения (UsStp)<br>2507: Применить параметры возврата (UsFlb)</p></td>
                <td><p>2507: Применить параметры возврата (UsFlb)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44115</span></p></td>
                <td><p><span>Внешняя настройка cos φ, параметр возврата cos φ при получении эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44117</span></p></td>
                <td><p><span>Внешняя настройка cos φ, параметр возврата вида возбуждения при получении эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFExtIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1041: Перевозбуждение (OvExt)<br>1042: Недовозбуждение (UnExt)</p></td>
                <td><p>1041: Перевозбуждение (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41229</span></p></td>
                <td><p><span>Внешняя настройка cos φ, параметр возврата cos φ при отдаче эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41435</span></p></td>
                <td><p><span>Внешняя настройка cos φ, параметр возврата вида возбуждения при отдаче эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1041: Перевозбуждение (OvExt)<br>1042: Недовозбуждение (UnExt)</p></td>
                <td><p>1041: Перевозбуждение (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44099</span></p></td>
                <td><p><span>Внешняя настройка cos φ, превышено время ожидания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10 000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41227</span></p></td>
                <td><p><span>Внешняя настройка cos φ, превышено время ожидания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10 000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44333</span></p></td>
                <td><p><span>График P(f)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44335</span></p></td>
                <td><p><span>P(f), базовая величина для эффективной мощности при превышении частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModOv</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4354: Максимальная отдача эффективной мощности (WMaxOut)<br>4443: Мгновенная мощность (WSnpt)<br>4444: Потенциальная мощность (WSnptMax)<br>5249: Потенциальная мощность с изломом кривой (WSnptMaxStep)</p></td>
                <td><p>4354: Максимальная отдача эффективной мощности (WMaxOut)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44339</span></p></td>
                <td><p><span>P(f), время настройки</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 60 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44341</span></p></td>
                <td><p><span>P(f), гистерезис при превышении частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44343</span></p></td>
                <td><p><span>P(f), гистерезис при недостаточной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44347</span></p></td>
                <td><p><span>P(f), превышение частоты излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44349</span></p></td>
                <td><p><span>P(f), превышение частоты излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44353</span></p></td>
                <td><p><span>P(f), изменение эффективной мощности на каждый Гц при превышении частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44355</span></p></td>
                <td><p><span>P(f), изменение эффективной мощности на каждый Гц при превышении частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44357</span></p></td>
                <td><p><span>P(f), возвратное значение превышения частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvStop</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44361</span></p></td>
                <td><p><span>P(f), недостаточная частота излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44363</span></p></td>
                <td><p><span>P(f), недостаточная частота излома</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44367</span></p></td>
                <td><p><span>P(f), изменение эффективной мощности на каждый Гц при недостаточной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44369</span></p></td>
                <td><p><span>P(f), изменение эффективной мощности на каждый Гц при недостаточной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44371</span></p></td>
                <td><p><span>P(f), возвратное значение недостаточной частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44373</span></p></td>
                <td><p><span>P(f), задержка срабатывания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 ms - 60 000 ms</p></td>
                <td><p>0 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44375</span></p></td>
                <td><p><span>P(f), время работы до полной остановки</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 600 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40242</span></p></td>
                <td><p><span>P(f), скорость изменения эффективной мощности после завершения сбоя</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10 000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41377</span></p></td>
                <td><p><span>Настройка реактивной мощности с ограничением напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.CrvEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41415</span></p></td>
                <td><p><span>Настройка реактивной мощности с ограничением напряжения, значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41417</span></p></td>
                <td><p><span>Настройка реактивной мощности с ограничением напряжения, значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41419</span></p></td>
                <td><p><span>Настройка реактивной мощности с ограничением напряжения, значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41421</span></p></td>
                <td><p><span>Настройка реактивной мощности с ограничением напряжения, значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41423</span></p></td>
                <td><p><span>Настройка реактивной мощности с ограничением напряжения, значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41425</span></p></td>
                <td><p><span>Настройка реактивной мощности с ограничением напряжения, значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41427</span></p></td>
                <td><p><span>Настройка реактивной мощности с ограничением напряжения, значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41429</span></p></td>
                <td><p><span>Настройка реактивной мощности с ограничением напряжения, значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30827</span></p></td>
                <td><p><span>Ручная настройка реактивной мощности при отдаче эффективной мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VAr</span> </p></td>
                <td><p>-50 000 VAr - 50 000 VAr</p></td>
                <td><p>0 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40202</span></p></td>
                <td><p><span>Ручная настройка реактивной мощности при отдаче эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VAr</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-50 000 VAr - 50 000 VAr</p></td>
                <td><p>0 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30921</span></p></td>
                <td><p><span>Ручная настройка реактивной мощности при нулевой эффективной мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfgDmd.VAr</span> </p></td>
                <td><p>-50 000 VAr - 50 000 VAr</p></td>
                <td><p>0 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44105</span></p></td>
                <td><p><span>Настройка реактивной мощности, ограничение скорости изменения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44101</span></p></td>
                <td><p><span>Настройка реактивной мощности, фильтр заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44103</span></p></td>
                <td><p><span>Настройка реактивной мощности, время настройки фильтра заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44107</span></p></td>
                <td><p><span>Настройка реактивной мощности, скорость возрастания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44109</span></p></td>
                <td><p><span>Настройка реактивной мощности, скорость понижения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44119</span></p></td>
                <td><p><span>Ручная настройка cos φ, заданное значение cos φ при получении эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCnstCfg.PFIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44121</span></p></td>
                <td><p><span>Ручная настройка cos φ, вид возбуждения при получении эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCnstCfg.PFExtIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1041: Перевозбуждение (OvExt)<br>1042: Недовозбуждение (UnExt)</p></td>
                <td><p>1041: Перевозбуждение (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44123</span></p></td>
                <td><p><span>Настройка cos φ, фильтр фактических значений для измеренного значения эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44125</span></p></td>
                <td><p><span>Настройка cos φ, фильтр фактических значений для измеренного значения эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.WFilTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44127</span></p></td>
                <td><p><span>Настройка cos φ, фильтр заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44129</span></p></td>
                <td><p><span>Настройка cos φ, время настройки фильтра заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44131</span></p></td>
                <td><p><span>Настройка cos φ, ограничение скорости изменения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44133</span></p></td>
                <td><p><span>Настройка cos φ, скорость возрастания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44135</span></p></td>
                <td><p><span>Настройка cos φ, скорость понижения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40212</span></p></td>
                <td><p><span>Ограничение эффективной мощности в Вт</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.W</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-50 000 W - 50 000 W</p></td>
                <td><p>0 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30837</span></p></td>
                <td><p><span>Ограничение эффективной мощности в Вт</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.W</span> </p></td>
                <td><p>-50 000 W - 50 000 W</p></td>
                <td><p>0 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40214</span></p></td>
                <td><p><span>Ограничение эффективной мощности в %</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30839</span></p></td>
                <td><p><span>Ограничение эффективной мощности в %</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNom</span> </p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44025</span></p></td>
                <td><p><span>Внешняя настройка эффективной мощности, фильтр заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44029</span></p></td>
                <td><p><span>Внешняя настройка эффективной мощности, ограничение скорости изменения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44027</span></p></td>
                <td><p><span>Внешняя настройка эффективной мощности, время настройки фильтра заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44031</span></p></td>
                <td><p><span>Внешняя настройка эффективной мощности, скорость возрастания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 1 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44033</span></p></td>
                <td><p><span>Внешняя настройка эффективной мощности, скорость понижения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 1 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44193</span></p></td>
                <td><p><span>Q(U), поведение при возврате оставшейся настройки базового напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: Сохранить значения (UsStp)<br>2507: Применить параметры возврата (UsFlb)</p></td>
                <td><p>2507: Применить параметры возврата (UsFlb)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44145</span></p></td>
                <td><p><span>Q(P), количество использованных опорных точек</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 8</p></td>
                <td><p>8 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44149</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44151</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44153</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44155</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44157</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44159</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44161</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44469</span></p></td>
                <td><p><span>Q(P), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44165</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44167</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44169</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44171</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44173</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44175</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44177</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44473</span></p></td>
                <td><p><span>Q(P), значение реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44181</span></p></td>
                <td><p><span>Q(P), время настройки фильтра заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44461</span></p></td>
                <td><p><span>Внешняя настройка 2 эффективной мощности, фильтр заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44463</span></p></td>
                <td><p><span>Внешняя настройка 2 эффективной мощности, ограничение скорости изменения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44465</span></p></td>
                <td><p><span>Внешняя настройка 2 эффективной мощности, скорость возрастания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 1 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44467</span></p></td>
                <td><p><span>Внешняя настройка 2 эффективной мощности, скорость понижения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 1 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44001</span></p></td>
                <td><p><span>Скорость плавного запуска P</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WGraConn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10 000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44013</span></p></td>
                <td><p><span>Плавный запуск P после ошибки сети</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WGraReconEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41445</span></p></td>
                <td><p><span>Внешняя настройка 2 эффективной мощности, поведение при возврате</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: Сохранить значения (UsStp)<br>2507: Применить параметры возврата (UsFlb)</p></td>
                <td><p>2506: Сохранить значения (UsStp)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41451</span></p></td>
                <td><p><span>Внешняя настройка 2 эффективной мощности, превышено время ожидания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10 000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44203</span></p></td>
                <td><p><span>Q(U), ограничение скорости изменения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44207</span></p></td>
                <td><p><span>Q(U), скорость понижения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44205</span></p></td>
                <td><p><span>Q(U), скорость возрастания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44199</span></p></td>
                <td><p><span>Q(U), фильтр заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44183</span></p></td>
                <td><p><span>Q(P), ограничение скорости изменения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44179</span></p></td>
                <td><p><span>Q(P), фильтр заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44213</span></p></td>
                <td><p><span>cos φ(P), количество использованных опорных точек</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 4</p></td>
                <td><p>4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44233</span></p></td>
                <td><p><span>cos φ(P), эффективная мощность</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44235</span></p></td>
                <td><p><span>cos φ(P), эффективная мощность</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44237</span></p></td>
                <td><p><span>cos φ(P), эффективная мощность</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44225</span></p></td>
                <td><p><span>cos φ(P), заданное значение cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44227</span></p></td>
                <td><p><span>cos φ(P), заданное значение cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44229</span></p></td>
                <td><p><span>cos φ(P), заданное значение cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44247</span></p></td>
                <td><p><span>cos φ(P), ограничение скорости изменения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44251</span></p></td>
                <td><p><span>cos φ(P), скорость понижения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44249</span></p></td>
                <td><p><span>cos φ(P), скорость возрастания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44243</span></p></td>
                <td><p><span>cos φ(P), фильтр заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44245</span></p></td>
                <td><p><span>cos φ(P), время настройки фильтра заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44217</span></p></td>
                <td><p><span>cos φ(P), вид возбуждения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Перевозбуждение (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44219</span></p></td>
                <td><p><span>cos φ(P), вид возбуждения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Перевозбуждение (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44221</span></p></td>
                <td><p><span>cos φ(P), вид возбуждения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Перевозбуждение (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44239</span></p></td>
                <td><p><span>cos φ(P), фильтр фактических значений для измеренного значения эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44241</span></p></td>
                <td><p><span>cos φ(P), время настройки фильтра фактических значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40204</span></p></td>
                <td><p><span>Ручная настройка реактивной мощности при отдаче эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VArNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30829</span></p></td>
                <td><p><span>Ручная настройка реактивной мощности при отдаче эффективной мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VArNom</span> </p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30923</span></p></td>
                <td><p><span>Ручная настройка реактивной мощности при нулевой эффективной мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfgDmd.VArNom</span> </p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44185</span></p></td>
                <td><p><span>Q(P), скорость возрастания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44187</span></p></td>
                <td><p><span>Q(P), скорость понижения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40135</span></p></td>
                <td><p><span>Номинальная частота</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.HzRtg</span> </p></td>
                <td><p>44 Hz - 65 Hz</p></td>
                <td><p>50 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44083</span></p></td>
                <td><p><span>P(U), фильтр заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44087</span></p></td>
                <td><p><span>P(U), ограничение скорости изменения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44085</span></p></td>
                <td><p><span>P(U), время настройки фильтра заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44089</span></p></td>
                <td><p><span>P(U), скорость возрастания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 1 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44091</span></p></td>
                <td><p><span>P(U), скорость понижения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 1 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44049</span></p></td>
                <td><p><span>P(U), количество использованных точек</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 8</p></td>
                <td><p>8 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44053</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44055</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44057</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44059</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44061</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44063</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44065</span></p></td>
                <td><p><span>P(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44093</span></p></td>
                <td><p><span>P(U), задержка срабатывания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44043</span></p></td>
                <td><p><span>P(U), активация</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44045</span></p></td>
                <td><p><span>P(U), вид базового напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.VRefMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4520: Средние значения фазового напряжения (PhsAvg)<br>4521: Максимальное фазовое напряжение (PhsMax)</p></td>
                <td><p>4520: Средние значения фазового напряжения (PhsAvg)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44047</span></p></td>
                <td><p><span>P(U), вид получаемой эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WRefMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4405: Максимальная эффективная мощность WMax (WMaxInOut)<br>4443: Мгновенная мощность (WSnpt)<br>4444: Потенциальная мощность (WSnptMax)</p></td>
                <td><p>4405: Максимальная эффективная мощность WMax (WMaxInOut)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44069</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44071</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44073</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44075</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44077</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44079</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44081</span></p></td>
                <td><p><span>P(U), значение эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44209</span></p></td>
                <td><p><span>Q(U), задержка срабатывания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44189</span></p></td>
                <td><p><span>Q(P), задержка срабатывания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44253</span></p></td>
                <td><p><span>cos φ(P), задержка срабатывания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44281</span></p></td>
                <td><p><span>cos φ(U), фильтр фактических значений для измеренного значения эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44287</span></p></td>
                <td><p><span>cos φ(U), время настройки фильтра заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44285</span></p></td>
                <td><p><span>cos φ(U), фильтр заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44291</span></p></td>
                <td><p><span>cos φ(U), скорость возрастания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44293</span></p></td>
                <td><p><span>cos φ(U), скорость понижения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0,01 %/s - 10 000 %/s</p></td>
                <td><p>0,01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44289</span></p></td>
                <td><p><span>cos φ(U), ограничение скорости изменения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44259</span></p></td>
                <td><p><span>cos φ(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44261</span></p></td>
                <td><p><span>cos φ(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44263</span></p></td>
                <td><p><span>cos φ(U), значение напряжения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44267</span></p></td>
                <td><p><span>cos φ(U), вид возбуждения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Перевозбуждение (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44269</span></p></td>
                <td><p><span>cos φ(U), вид возбуждения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Перевозбуждение (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44271</span></p></td>
                <td><p><span>cos φ(U), вид возбуждения</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Перевозбуждение (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44275</span></p></td>
                <td><p><span>cos φ(U), заданное значение cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44277</span></p></td>
                <td><p><span>cos φ(U), заданное значение cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44279</span></p></td>
                <td><p><span>cos φ(U), заданное значение cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44255</span></p></td>
                <td><p><span>cos φ(U), количество использованных опорных точек</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 4</p></td>
                <td><p>4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44295</span></p></td>
                <td><p><span>cos φ(U), задержка срабатывания</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44283</span></p></td>
                <td><p><span>cos φ(U), время настройки фильтра фактических значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1 000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41201</span></p></td>
                <td><p><span>Скорость возрастания при изменении инсоляции</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WGraMpp</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10 000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44023</span></p></td>
                <td><p><span>Скорость возрастания при изменении инсоляции</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WGraMpp</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10 000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44337</span></p></td>
                <td><p><span>P(f), базовая величина для эффективной мощности при недостаточной частоте</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModUn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4354: Максимальная отдача эффективной мощности (WMaxOut)<br>4443: Мгновенная мощность (WSnpt)<br>4444: Потенциальная мощность (WSnptMax)<br>5249: Потенциальная мощность с изломом кривой (WSnptMaxStep)</p></td>
                <td><p>4354: Максимальная отдача эффективной мощности (WMaxOut)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44003</span></p></td>
                <td><p><span>Плавный запуск P</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WGraConnEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44007</span></p></td>
                <td><p><span>Плавный запуск Q</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArGraConnEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44005</span></p></td>
                <td><p><span>Скорость плавного запуска Q</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArGraConn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10 000 %/min</p></td>
                <td><p>1 200 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41367</span></p></td>
                <td><p><span>PFMinQ1-Q4 Ограничение для всех процессов реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFMinEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: Выкл. (Off)<br>308: Вкл. (On)</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41369</span></p></td>
                <td><p><span>Порог активации при отдаче эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.OutWNomLimAct</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41371</span></p></td>
                <td><p><span>Порог деактивации при отдаче эффективной энергии</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.OutWNomLimDeAct</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41373</span></p></td>
                <td><p><span>Порог активации при получении эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.InWNomLimAct</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41375</span></p></td>
                <td><p><span>Порог деактивации при получении эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.InWNomLimDeAct</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44499</span></p></td>
                <td><p><span>Максимальная частота подключения после перезапуска</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ConnMax</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>51,5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44501</span></p></td>
                <td><p><span>Минимальная частота подключения после перезапуска</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ConnMin</span> </p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>47,5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44503</span></p></td>
                <td><p><span>Максимальная частота подключения после отключения повышенной частоты</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ReconMaxFrqMax</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>50,1 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44495</span></p></td>
                <td><p><span>Максимальное напряжение подключения после перезапуска</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ConnMaxPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>1,1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44497</span></p></td>
                <td><p><span>Минимальное напряжение подключения после перезапуска</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ConnMinPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0,85 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44393</span></p></td>
                <td><p><span>Номинальная реактивная мощность VArMaxQ1</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ1</span> </p></td>
                <td><p>0 VAr - 50 000 VAr</p></td>
                <td><p>1 000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44395</span></p></td>
                <td><p><span>Номинальная реактивная мощность VArMaxQ2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ2</span> </p></td>
                <td><p>0 VAr - 50 000 VAr</p></td>
                <td><p>1 000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44397</span></p></td>
                <td><p><span>Номинальная реактивная мощность VArMaxQ3</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ3</span> </p></td>
                <td><p>-50 000 VAr - 0 VAr</p></td>
                <td><p>-1 000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44399</span></p></td>
                <td><p><span>Номинальная реактивная мощность VArMaxQ4</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ4</span> </p></td>
                <td><p>-50 000 VAr - 0 VAr</p></td>
                <td><p>-1 000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33029</span></p></td>
                <td><p><span>Расчетная реактивная мощность VArMaxQ1Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ1Rtg</span> </p></td>
                <td><p>0 VAr - 50 000 VAr</p></td>
                <td><p>1 000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33031</span></p></td>
                <td><p><span>Расчетная реактивная мощность VArMaxQ2Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ2Rtg</span> </p></td>
                <td><p>0 VAr - 50 000 VAr</p></td>
                <td><p>1 000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33033</span></p></td>
                <td><p><span>Расчетная реактивная мощность VArMaxQ3Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ3Rtg</span> </p></td>
                <td><p>-50 000 VAr - 0 VAr</p></td>
                <td><p>-1 000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33035</span></p></td>
                <td><p><span>Расчетная реактивная мощность VArMaxQ4Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ4Rtg</span> </p></td>
                <td><p>-50 000 VAr - 0 VAr</p></td>
                <td><p>-1 000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44401</span></p></td>
                <td><p><span>Номинальная реактивная мощность VArMaxZerWQ1</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ1</span> </p></td>
                <td><p>0 VAr - 50 000 VAr</p></td>
                <td><p>1 000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44403</span></p></td>
                <td><p><span>Номинальная реактивная мощность VArMaxZerWQ2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ2</span> </p></td>
                <td><p>0 VAr - 50 000 VAr</p></td>
                <td><p>1 000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44405</span></p></td>
                <td><p><span>Номинальная реактивная мощность VArMaxZerWQ3</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ3</span> </p></td>
                <td><p>-50 000 VAr - 0 VAr</p></td>
                <td><p>-1 000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44407</span></p></td>
                <td><p><span>Номинальная реактивная мощность VArMaxZerWQ4</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ4</span> </p></td>
                <td><p>-50 000 VAr - 0 VAr</p></td>
                <td><p>-1 000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40183</span></p></td>
                <td><p><span>Назначение фаз</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.OutPhs</span> </p></td>
                <td><p>325: Фаза L1 (phsA)<br>326: Фазы L1, L2 и L3 (phsABC)<br>327: Фаза L2 (phsB)<br>329: Фаза L3 (phsC)<br>402: Фазы L1 и L2 (phsAB)<br>403: Фазы L1 и L3 (phsAC)<br>404: Фазы L2 и L3 (phsBC)</p></td>
                <td><p>326: Фазы L1, L2 и L3 (phsABC)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40016</span></p></td>
                <td><p><span>Стандартное ограничение эффективной мощности системой управления</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WNom</span> <img src="images\aso.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
            </tr>
            <tr>
                <td><p><span>44039</span></p></td>
                <td><p><span>Максимальная эффективная мощность</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMaxNom</span> <img src="images\aso.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41249</span></p></td>
                <td><p><span>Ограничение получения эффективной мощности в %</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</span> <img src="images\aso.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44041</span></p></td>
                <td><p><span>Минимальная эффективная мощность</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMinNom</span> <img src="images\aso.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44493</span></p></td>
                <td><p><span>Ограничение эффективной мощности системой управления</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.W</span> <img src="images\aso.png"/></p></td>
                <td><p>-4 295 000 000 W - 4 295 000 000 W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41431</span></p></td>
                <td><p><span>Максимальная эффективная мощность</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMax</span> <img src="images\aso.png"/></p></td>
                <td><p>-4 295 000 000 W - 4 295 000 000 W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41251</span></p></td>
                <td><p><span>Ограничение получения мощности в Вт</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WMaxIn</span> <img src="images\aso.png"/></p></td>
                <td><p>-4 295 000 000 W - 4 295 000 000 W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41433</span></p></td>
                <td><p><span>Минимальная эффективная мощность</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMin</span> <img src="images\aso.png"/></p></td>
                <td><p>-4 295 000 000 W - 4 295 000 000 W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40015</span></p></td>
                <td><p><span>Стандартная настройка реактивной мощности системой управления</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlComCfg.VArNom</span> <img src="images\aso.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
            </tr>
            <tr>
                <td><p><span>40024</span></p></td>
                <td><p><span>Внешняя настройка cos φ, заданное значение cos φ при отдаче эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U16</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.PFCtlComCfg.PF</span> <img src="images\aso.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
            </tr>
            <tr>
                <td><p><span>40025</span></p></td>
                <td><p><span>Внешняя настройка cos φ, вид возбуждения при отдаче эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExt</span> <img src="images\aso.png"/></p></td>
                <td><p>1041: Перевозбуждение (OvExt)<br>1042: Недовозбуждение (UnExt)<br>16777213: Информация отсутствует (NaNStt)</p></td>
                <td><p>16777213: Информация отсутствует (NaNStt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44141</span></p></td>
                <td><p><span>Внешняя настройка cos φ, заданное значение cos φ при получении эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.PFCtlComCfg.PFIn</span> <img src="images\aso.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44143</span></p></td>
                <td><p><span>Внешняя настройка cos φ, вид возбуждения при получении эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExtIn</span> <img src="images\aso.png"/></p></td>
                <td><p>1041: Перевозбуждение (OvExt)<br>1042: Недовозбуждение (UnExt)<br>16777213: Информация отсутствует (NaNStt)</p></td>
                <td><p>16777213: Информация отсутствует (NaNStt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44211</span></p></td>
                <td><p><span>Q(U), внешняя предустановка опорного напряжения на конец месяца</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span> <img src="images\aso.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44459</span></p></td>
                <td><p><span>Q(U), внешняя предустановка опорного напряжения на конец месяца</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span> <img src="images\aso.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40018</span></p></td>
                <td><p><span>Быстрое отключение</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.FstStop</span> <img src="images\aso.png"/></p></td>
                <td><p>381: Стоп (Stop)<br>1467: Пуск (Str)<br>1749: Полная остановка (FulStop)</p></td>
                <td><p>1467: Пуск (Str)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41253</span></p></td>
                <td><p><span>Быстрое отключение</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.FstStop</span> <img src="images\aso.png"/></p></td>
                <td><p>381: Стоп (Stop)<br>1467: Пуск (Str)<br>1749: Полная остановка (FulStop)</p></td>
                <td><p>1467: Пуск (Str)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30975</span></p></td>
                <td><p><span>Напряжение в промежуточном контуре</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Measurement.Inverter.DclVol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>34113</span></p></td>
                <td><p><span>Внутренняя температура</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Measurement.Coolsys.Cab.TmpVal</span> </p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30963</span></p></td>
                <td><p><span>Ток DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31795</span></p></td>
                <td><p><span>Ток DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31985</span></p></td>
                <td><p><span>Ток DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>64</span></p></td>
            </tr>
            <tr>
                <td><p><span>30969</span></p></td>
                <td><p><span>Ток DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31797</span></p></td>
                <td><p><span>Ток DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31209</span></p></td>
                <td><p><span>Ток DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31799</span></p></td>
                <td><p><span>Ток DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31215</span></p></td>
                <td><p><span>Ток DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31801</span></p></td>
                <td><p><span>Ток DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31803</span></p></td>
                <td><p><span>Ток DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30965</span></p></td>
                <td><p><span>Напряжение DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Vol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30971</span></p></td>
                <td><p><span>Напряжение DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Vol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31211</span></p></td>
                <td><p><span>Напряжение DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Vol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31217</span></p></td>
                <td><p><span>Напряжение DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Vol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30967</span></p></td>
                <td><p><span>Мощность DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Watt</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30973</span></p></td>
                <td><p><span>Мощность DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Watt</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31213</span></p></td>
                <td><p><span>Мощность DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Watt</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31219</span></p></td>
                <td><p><span>Мощность DC на входе</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.DcMs.Watt</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30803</span></p></td>
                <td><p><span>Частота в сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.Hz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30813</span></p></td>
                <td><p><span>Полная мощность</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.TotVA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30805</span></p></td>
                <td><p><span>Реактивная мощность</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.TotVAr</span> </p></td>
                <td><p>VAr</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30775</span></p></td>
                <td><p><span>Мощность</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.TotW</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30949</span></p></td>
                <td><p><span>Коэффициент смещения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.TotPFPrc</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30823</span></p></td>
                <td><p><span>Вид возбуждения cos φ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.TotPFExt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31221</span></p></td>
                <td><p><span>Коэффициент смещения EEI</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.TotPFEEI</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30795</span></p></td>
                <td><p><span>Ток электросети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.TotA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30797</span></p></td>
                <td><p><span>Ток электросети, фаза L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30977</span></p></td>
                <td><p><span>Ток электросети, фаза L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30799</span></p></td>
                <td><p><span>Ток электросети, фаза L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30979</span></p></td>
                <td><p><span>Ток электросети, фаза L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30801</span></p></td>
                <td><p><span>Ток электросети, фаза L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30981</span></p></td>
                <td><p><span>Ток электросети, фаза L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30777</span></p></td>
                <td><p><span>Мощность L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.W.phsA</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30779</span></p></td>
                <td><p><span>Мощность L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.W.phsB</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30781</span></p></td>
                <td><p><span>Мощность L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.W.phsC</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30807</span></p></td>
                <td><p><span>Реактивная мощность L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.VAr.phsA</span> </p></td>
                <td><p>VAr</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30809</span></p></td>
                <td><p><span>Реактивная мощность L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.VAr.phsB</span> </p></td>
                <td><p>VAr</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30811</span></p></td>
                <td><p><span>Реактивная мощность L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.VAr.phsC</span> </p></td>
                <td><p>VAr</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30815</span></p></td>
                <td><p><span>Полная мощность L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.VA.phsA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30817</span></p></td>
                <td><p><span>Полная мощность L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.VA.phsB</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30819</span></p></td>
                <td><p><span>Полная мощность L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.VA.phsC</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30783</span></p></td>
                <td><p><span>Напряжение электросети, фаза L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30785</span></p></td>
                <td><p><span>Напряжение электросети, фаза L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30787</span></p></td>
                <td><p><span>Напряжение электросети, фаза L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30789</span></p></td>
                <td><p><span>Напряжение электросети, фазы L1 и L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsA2B</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30791</span></p></td>
                <td><p><span>Напряжение электросети, фазы L2 и L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsB2C</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30793</span></p></td>
                <td><p><span>Напряжение электросети, фазы L3 и L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsC2A</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31247</span></p></td>
                <td><p><span>Ток утечки</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0,001</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.Isolation.FltA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30225</span></p></td>
                <td><p><span>Сопротивление изоляции</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь DC</span></p></td>
                <td><p><span>Measurement.Isolation.LeakRis</span> </p></td>
                <td><p>Ohm</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30543</span></p></td>
                <td><p><span>Время подачи питания</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.TotFeedTms</span> </p></td>
                <td><p>s</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30525</span></p></td>
                <td><p><span>Время подачи питания</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.TotFeedTms</span> </p></td>
                <td><p>s</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30521</span></p></td>
                <td><p><span>Время работы</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.TotOpTms</span> </p></td>
                <td><p>s</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30541</span></p></td>
                <td><p><span>Время работы</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.TotOpTms</span> </p></td>
                <td><p>s</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30513</span></p></td>
                <td><p><span>Общая выработка</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30529</span></p></td>
                <td><p><span>Общая выработка</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30513</span></p></td>
                <td><p><span>Общая выработка</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut.Pv</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30529</span></p></td>
                <td><p><span>Общая выработка</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut.Pv</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30219</span></p></td>
                <td><p><span>Причина снижения мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.DrtStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30251</span></p></td>
                <td><p><span>Состояние блокировки</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.RstrLokStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40029</span></p></td>
                <td><p><span>Общее рабочее состояние</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.OpStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33001</span></p></td>
                <td><p><span>Состояние режима ожидания</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.StandbyStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33003</span></p></td>
                <td><p><span>Рабочее состояние</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.RunStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30599</span></p></td>
                <td><p><span>Количество подключений к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Operation.GriSwCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30217</span></p></td>
                <td><p><span>Сетевое реле/контактор</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.GriSwStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30881</span></p></td>
                <td><p><span>Подключение установки к сети</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Measurement.Operation.PvGriConn</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30235</span></p></td>
                <td><p><span>Состояние резервного режима</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Measurement.Operation.BckStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33007</span></p></td>
                <td><p><span>Активный диапазон реактивной мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Operation.VArCtl.VArModAct</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33009</span></p></td>
                <td><p><span>cos φ(U), состояние</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Inverter.VArModCfg.PFCtlVolCfg.Stt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40187</span></p></td>
                <td><p><span>Номинальная емкость аккумулятора</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Аккумулятор</span></p></td>
                <td><p><span>Parameter.Bat.CapacRtgWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>200 Wh</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41121</span></p></td>
                <td><p><span>Установка блока локальных данных</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Parameter.GridGuard.CntrySet</span> </p></td>
                <td><p>-</p></td>
                <td><p>302: ------- (None)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40631</span></p></td>
                <td><p><span>Название устройства</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>STR32</span></p></td>
                <td><p>UTF8</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Nameplate.Location</span> </p></td>
                <td><p>-</p></td>
                <td><p>Mein Gerät </p></td>
                <td><p><span>12</span></p></td>
            </tr>
            <tr>
                <td><p><span>30051</span></p></td>
                <td><p><span>Класс устройства</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Nameplate.MainModel</span> </p></td>
                <td><p>-</p></td>
                <td><p>8001: Фотоэлектрический инвертор (DevClss1)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30053</span></p></td>
                <td><p><span>Тип устройства</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Nameplate.Model</span> </p></td>
                <td><p>-</p></td>
                <td><p>9496: Sunny Tripower X 20-US (STP 20-US-50)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30059</span></p></td>
                <td><p><span>Версия микропрограммного обеспечения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FW_VERSION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Nameplate.PkgRev</span> </p></td>
                <td><p>-</p></td>
                <td><p>03.02.07.R </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30057</span></p></td>
                <td><p><span>Серийный номер</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Nameplate.SerNum</span> </p></td>
                <td><p>-</p></td>
                <td><p>1234567890 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40067</span></p></td>
                <td><p><span>Серийный номер</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Nameplate.SerNum</span> </p></td>
                <td><p>-</p></td>
                <td><p>1234567890 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30005</span></p></td>
                <td><p><span>Серийный номер</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Nameplate.SerNum</span> </p></td>
                <td><p>-</p></td>
                <td><p>1234567890 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30055</span></p></td>
                <td><p><span>Изготовитель</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Nameplate.Vendor</span> </p></td>
                <td><p>-</p></td>
                <td><p>461: SMA (SMA)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44021</span></p></td>
                <td><p><span>Сбросить рабочие параметры</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Parameter.Operation.ValRsIstl</span> </p></td>
                <td><p>-</p></td>
                <td><p>302: ------- (None)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40157</span></p></td>
                <td><p><span>Автоматическая настройка Speedwire включена</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Обмен данными в установке</span></p></td>
                <td><p><span>Parameter.Spdwr.AutoCfgIsOn</span> </p></td>
                <td><p>-</p></td>
                <td><p>1129: Да (Yes)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40077</span></p></td>
                <td><p><span>Выполнить перезапуск устройства</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Parameter.Sys.DevRstr</span> </p></td>
                <td><p>-</p></td>
                <td><p>302: ------- (None)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40647</span></p></td>
                <td><p><span>Включено автоматическое обновление</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Устройство</span></p></td>
                <td><p><span>Parameter.Upd.AutoUpdIsOn</span> </p></td>
                <td><p>-</p></td>
                <td><p>1129: Да (Yes)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44113</span></p></td>
                <td><p><span>Внешняя настройка cos φ, параметр возврата вида возбуждения при отдаче эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFExtOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: Перевозбуждение (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44111</span></p></td>
                <td><p><span>Внешняя настройка cos φ, параметр возврата cos φ при отдаче эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0,0001</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44511</span></p></td>
                <td><p><span>Предварительная настройка графика Q(U)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.PreSet</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>4306: Линейный график (DrpChr)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44201</span></p></td>
                <td><p><span>Q(U), время настройки фильтра заданных значений</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>s</p></td>
                <td><p>10 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44381</span></p></td>
                <td><p><span>Номинальная эффективная мощность WMaxOut</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Цепь AC</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxOut</span> </p></td>
                <td><p>W</p></td>
                <td><p>12000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33017</span></p></td>
                <td><p><span>Расчетная эффективная мощность WMaxOutRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Заводская табличка</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxOutRtg</span> </p></td>
                <td><p>W</p></td>
                <td><p>12000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44505</span></p></td>
                <td><p><span>Ограничение эффективной мощности в %</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNomPrc</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41383</span></p></td>
                <td><p><span>Внешняя предустановка эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41453</span></p></td>
                <td><p><span>Внешняя предустановка эффективной мощности 2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>308: Вкл. (On)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44479</span></p></td>
                <td><p><span>Первичная регулируемая мощность (FSM)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41455</span></p></td>
                <td><p><span>Интегральная локальная частота (ILF), активация по Modbus</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzILFCfg.MbEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>303: Выкл. (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41317</span></p></td>
                <td><p><span>Режим работы регулятора реактивной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.VArCtlMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>3352: Система управления (ModOpnCtl)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41315</span></p></td>
                <td><p><span>Режим работы регулятора эффективной мощности</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.WCtlMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>3352: Система управления (ModOpnCtl)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41463</span></p></td>
                <td><p><span>Общая мощность установки</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Подключение к сети</span></p></td>
                <td><p><span>Parameter.Plnt.WRtg</span> </p></td>
                <td><p>W</p></td>
                <td><p>12000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30845</span></p></td>
                <td><p><span>Текущий уровень заряда аккумулятора</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Аккумулятор</span></p></td>
                <td><p><span>Measurement.Bat.ChaStt</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30847</span></p></td>
                <td><p><span>Текущая емкость аккумулятора</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Аккумулятор</span></p></td>
                <td><p><span>Measurement.Bat.Diag.ActlCapacNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>34611</span></p></td>
                <td><p><span>Максимальная измеренная наружная температура</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0,1</span></p></td>
                <td><p><span>Метеорология</span></p></td>
                <td><p><span>Measurement.Env.TmpValMax</span> </p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40109</span></p></td>
                <td><p><span>Установленный блок локальных данных</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Контроль сети</span></p></td>
                <td><p><span>Measurement.GridGuard.Cntry</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31391</span></p></td>
                <td><p><span>Состояние аккумулятора</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.Bat.Health</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30215</span></p></td>
                <td><p><span>Мера по устранению неисправности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.Evt.Dsc</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30247</span></p></td>
                <td><p><span>Текущий номер события для изготовителя</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.Evt.EvtNo</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30213</span></p></td>
                <td><p><span>Сообщение</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.Evt.Msg</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35381</span></p></td>
                <td><p><span>Количество событий для монтажника</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.EvtCntIstl</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30561</span></p></td>
                <td><p><span>Количество событий для монтажника</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.EvtCntIstl</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30559</span></p></td>
                <td><p><span>Количество событий для пользователя</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.EvtCntUsr</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35377</span></p></td>
                <td><p><span>Количество событий для пользователя</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.EvtCntUsr</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30201</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.Health</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30207</span></p></td>
                <td><p><span>Номинальная мощность при наличии ошибки</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.HealthStt.Alm</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31085</span></p></td>
                <td><p><span>Номинальная мощность в нормальном состоянии</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.HealthStt.Ok</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30203</span></p></td>
                <td><p><span>Номинальная мощность в нормальном состоянии</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.HealthStt.Ok</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30205</span></p></td>
                <td><p><span>Номинальная мощность при наличии предупреждения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.HealthStt.Wrn</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40236</span></p></td>
                <td><p><span>Режим работы сист. упр. аккум.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Аккумулятор</span></p></td>
                <td><p><span>Setpoint.PlantControl.CmpBMS.OpMod</span> <img src="images\aso.png"/></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41259</span></p></td>
                <td><p><span>Режим работы сист. упр. аккум.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Аккумулятор</span></p></td>
                <td><p><span>Setpoint.PlantControl.CmpBMS.OpMod</span> <img src="images\aso.png"/></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31241</span></p></td>
                <td><p><span>Огранич. мощн. фотоэл. устройства с помощью обмена данными для прямой продажи</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Inverter.CurWCtlDrkNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31245</span></p></td>
                <td><p><span>Внутреннее ограничение мощности фотоэлектрического устройства</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Inverter.CurWCtlNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31405</span></p></td>
                <td><p><span>Текущая настройка ограничения эффективной мощности P</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Operation.Dmd.WCtl</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35413</span></p></td>
                <td><p><span>Число инверторов в состоянии Q по запросу</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.NbrQodStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35407</span></p></td>
                <td><p><span>Число инверторов в состоянии выполнения</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.NbrRunStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35411</span></p></td>
                <td><p><span>Число инверторов в состоянии останова</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.NbrStopStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35409</span></p></td>
                <td><p><span>Число инверторов в состоянии ожидания</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Operation.NbrWaitStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>34695</span></p></td>
                <td><p><span>Максимальная настройка реактивной мощности</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0,01</span></p></td>
                <td><p><span>Система управления установкой и устройством</span></p></td>
                <td><p><span>Measurement.Operation.VArMaxLimNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35427</span></p></td>
                <td><p><span>Номинальная емкость установки</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Plnt.CapacRtgWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35425</span></p></td>
                <td><p><span>Доступность быстрого резерва для запоминающего устройства (FRS)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Plnt.Frs.Aval</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35429</span></p></td>
                <td><p><span>Свободная емкость установки</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Plnt.TotAvalCha</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35431</span></p></td>
                <td><p><span>Доступный заряд установки</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>Состояние</span></p></td>
                <td><p><span>Measurement.Plnt.TotAvalDsch</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
        </tbody>
    </table>
</section>
<footer>
    <div id="legend"><h2>Легенда</h2>
        <p><img src="images\aso.png" alt="Объект управления установкой" title="Объект управления установкой"></img> - Объект управления установкой</p>
        <p><img src="images\statuswarning.png" alt="Предупреждение перед циклическим описанием" title="Предупреждение перед циклическим описанием"></img>
            - Циклическая модификация этих параметров разрушит флэш-память продукта</p></div>
    <div id="footer"><p>&copy; Copyright 2023 - SMA Solar Technology AG</p></div>
</footer>
</body>
</html>
