<!DOCTYPE html>
<html>
<head><title>พารามิเตอร์และค่าที่วัดได้</title>
    <script type="text/javascript" src="scripts\jquery-1.11.2.js"></script>
    <script type="text/javascript" src="scripts\jquery.tablesorter.js"></script>
    <script type="text/javascript" src="scripts\floatingheader.js"></script>
    <link rel="stylesheet" href="images\parameterlist.css">
    <link rel="shortcut icon" type="image/x-icon" href="images\favicon.ico">
    <meta charset="UTF-8">
    <script>
        $(document).ready(function() {createFloatingTableHeader();$("#paraTable").tablesorter( {sortList:[[0,0]]} );});

    </script>
</head>
<body>
<header>
    <nav></nav>
    <div id="header"><img src="images\sma_logo.png" alt="SMA Solar Technology AG"/>
        <div id="headercontent"><h1>พารามิเตอร์และค่าที่วัดได้</h1>
            <h2>STP 20-US-50 / STP 25-US-50 / STP 30-US-50 (Sunny Tripower X 20-US / Sunny Tripower X 25-US / Sunny Tripower X 30-US)</h2>
            <p>รายการนี้ใช้ได้จากเฟิร์มแวร์เวอร์ชันต่อไปนี้: 03.02.07.R</p></div>
    </div>
</header>
<section>
    <table class="tableWithFloatingHeader" id="paraTable">
        <thead>
        <tr>
            <th><p>ที่อยู่รีจิสเตอร์ SMA Modbus</p></th>
            <th><p>ชื่อ</p></th>
            <th><p>สิทธิ์การเข้าถึง SMA Modbus</p></th>
            <th><p>Unit&nbsp;ID</p></th>
            <th><p>ชนิดข้อมูลของ SMA Modbus</p></th>
            <th><p>รูปแบบข้อมูลของ SMA Modbus</p></th>
            <th><p>ส่วนเพิ่ม</p></th>
            <th><p>กลุ่ม</p></th>
            <th><p>ช่องสัญญาณ</p></th>
            <th><p>ช่วงค่า / หน่วย / ค่าที่ตั้งไว</p></th>
            <th><p>ค่าเริ่มต้น</p></th>
            <th><p>จำนวนรีจิสเตอร์ SMA Modbus ที่รวมเข้าด้วยกัน</p></th>
        </tr>
        </thead>
        <tbody>
            <tr>
                <td><p><span>44011</span></p></td>
                <td><p><span>อัตราการเริ่มต้นที่ราบรื่น P หลังข้อผิดพลาดของวงจรข่าย</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WGraRecon</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 %/min - 10,000 %/min</p></td>
                <td><p>0 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44019</span></p></td>
                <td><p><span>ระยะเวลานานสุด ของการขัดจังหวะช่วงสั้น</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.GriFltTms</span> </p></td>
                <td><p>0 s - 400 s</p></td>
                <td><p>10 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44017</span></p></td>
                <td><p><span>เวลาต่อเข้ามาใหม่อย่างเร็วหลังถูกขัดจังหวะระยะสั้น</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.GriFltReConTms</span> </p></td>
                <td><p>0 s - 6,000 s</p></td>
                <td><p>10 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40009</span></p></td>
                <td><p><span>โหมดการทำงานทั่วไป</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>เครื่อง</span></p></td>
                <td><p><span>Parameter.Operation.OpMod</span> </p></td>
                <td><p>381: หยุด (Stop)<br>1467: เริ่มต้น (Str)</p></td>
                <td><p>1467: เริ่มต้น (Str)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40007</span></p></td>
                <td><p><span>ประเภทของการกำหนดควบคุมแรงดัน กระแสตรง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>เครื่อง</span></p></td>
                <td><p><span>Parameter.Operation.CtrlType</span> </p></td>
                <td><p>295: MPP (Mpp)<br>443: แรงดันคงตัว (VolDCConst)</p></td>
                <td><p>295: MPP (Mpp)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41173</span></p></td>
                <td><p><span>ตั้ง เวลาทำงานทั้งหมด ที่จุดต่อกับวงจรข่าย</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Metering.TotOpTmhSet</span> </p></td>
                <td><p>0 h - 440,000 h</p></td>
                <td><p>0 h</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41171</span></p></td>
                <td><p><span>ตั้ง จำนวนผลผลิตทั้งหมด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Metering.TotkWhOutSet</span> </p></td>
                <td><p>0 kWh - 4,000,000 kWh</p></td>
                <td><p>0 kWh</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40480</span></p></td>
                <td><p><span>ค่ากระแสในทุกเฟส</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Nameplate.ARtg</span> </p></td>
                <td><p>0 A - 100 A</p></td>
                <td><p>100 A</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40244</span></p></td>
                <td><p><span>การสนับสนุนของวงจรข่ายแบบพลวัต อัดประจุอยู่กับที่ของกระแสไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.ArGraMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4433: ศูนย์ที่ขีดจำกัดขอบตาย (ZerAtDb)<br>4434: ศูนย์ในจุดเริ่มต้น (ZerAtZer)</p></td>
                <td><p>4434: ศูนย์ในจุดเริ่มต้น (ZerAtZer)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40248</span></p></td>
                <td><p><span>การสนับสนุนของวงจรข่ายแบบพลวัต ปัจจัย K ของจุดสถิตกระแสไฟฟ้ารีแอกทีฟเมื่อแรงดันไฟฟ้าสูงเกิน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.ArGraSwell</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 10 %</p></td>
                <td><p>2 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40246</span></p></td>
                <td><p><span>การสนับสนุนของวงจรข่ายแบบพลวัต ปัจจัย K ของจุดสถิตกระแสไฟฟ้ารีแอกทีฟแรงดันตก</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.ArGraSag</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 10 %</p></td>
                <td><p>2 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40751</span></p></td>
                <td><p><span>อินเวอร์เตอร์ แรงดันไฟฟ้าที่ประเมินได้</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>เครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VRtg</span> </p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>400 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41265</span></p></td>
                <td><p><span>AFCI เปิดอยู่</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>เครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.AfciIsOn</span> </p></td>
                <td><p>1129: ใช่ (Yes)<br>1130: ไม่ใช่ (No)</p></td>
                <td><p>1130: ไม่ใช่ (No)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41169</span></p></td>
                <td><p><span>ความต้านทานของฉนวน ต่ำสุด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.LeakRisMin</span> </p></td>
                <td><p>33,333 Ohm - 3,000,000 Ohm</p></td>
                <td><p>33,333 Ohm</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41133</span></p></td>
                <td><p><span>แรงดันต่ำสุด ทางเข้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41135</span></p></td>
                <td><p><span>แรงดันต่ำสุด ทางเข้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41137</span></p></td>
                <td><p><span>แรงดันต่ำสุด ทางเข้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41139</span></p></td>
                <td><p><span>แรงดันต่ำสุด ทางเข้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41141</span></p></td>
                <td><p><span>แรงดันต่ำสุด ทางเข้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Parameter.DcCfg.StrVol</span> </p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>150 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41145</span></p></td>
                <td><p><span>แรงดันขีดจำกัด เพื่อยุติการป้อนเข้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41147</span></p></td>
                <td><p><span>แรงดันขีดจำกัด เพื่อยุติการป้อนเข้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41149</span></p></td>
                <td><p><span>แรงดันขีดจำกัด เพื่อยุติการป้อนเข้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41151</span></p></td>
                <td><p><span>แรงดันขีดจำกัด เพื่อยุติการป้อนเข้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41153</span></p></td>
                <td><p><span>แรงดันขีดจำกัด เพื่อยุติการป้อนเข้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Parameter.DcCfg.StopVol</span> </p></td>
                <td><p>0 V - 1,000 V</p></td>
                <td><p>100 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41155</span></p></td>
                <td><p><span>การประวิงการเริ่มต้น ทางออก</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Parameter.DcCfg.StrTms</span> </p></td>
                <td><p>0 s - 10,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40063</span></p></td>
                <td><p><span>เฟิร์มแวร์-เวอร์ชั่นของโปรเซสเซอร์ตัวหลัก</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FW_VERSION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ส่วนประกอบของเครื่อง</span></p></td>
                <td><p><span>Parameter.Nameplate.CmpMain.SwRev</span> </p></td>
                <td><p>-</p></td>
                <td><p>0 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33025</span></p></td>
                <td><p><span>กำลังไฟฟ้าปรากฏสูงสุดที่วัดได้ VAMaxOutRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Inverter.VAMaxOutRtg</span> </p></td>
                <td><p>0 VA - 50,000 VA</p></td>
                <td><p>1,000 VA</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44417</span></p></td>
                <td><p><span>การตรวจจับวงจรข่ายโดดเดี่ยว สถานะของการตรวจจับความอสมมาตร</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.AsymDet.Stt</span> </p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44377</span></p></td>
                <td><p><span>การตรวจจับวงจรข่ายโดดเดี่ยว สถานะของการเฝ้าตรวจความถี่</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.HzMon.Stt</span> </p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44419</span></p></td>
                <td><p><span>การตรวจจับวงจรข่ายโดดเดี่ยว อสมมาตรของวงจรข่ายที่อนุญาต</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.AsymDet.AsymMax</span> </p></td>
                <td><p>0 % - 50 %</p></td>
                <td><p>50 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44421</span></p></td>
                <td><p><span>การตรวจจับวงจรข่ายโดดเดี่ยว เวลากระตุ้นให้การตรวจจับความอสมมาตรทำงาน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.AsymDet.AsymMaxTmms</span> </p></td>
                <td><p>0 ms - 10,000 ms</p></td>
                <td><p>10,000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44379</span></p></td>
                <td><p><span>การตรวจจับวงจรข่ายโดดเดี่ยว เวลากระตุ้นให้เปิดทำงาน ของระบบเฝ้าตรวจความถี่</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.Aid.HzMon.HzMonTmms</span> </p></td>
                <td><p>0 ms - 10,000 ms</p></td>
                <td><p>5,000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44331</span></p></td>
                <td><p><span>การสนับสนุนของวงจรข่ายแบบพลวัต การกระโดดสูงของแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.StepVolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 0.2 p.u.</p></td>
                <td><p>0.03 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44327</span></p></td>
                <td><p><span>การสนับสนุนของวงจรข่ายแบบพลวัต จุดเริ่มเปลี่ยนแรงดันไฟฟ้าเกินสำหรับกระแสไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.DbVMaxPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 p.u. - 1.2 p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44329</span></p></td>
                <td><p><span>การสนับสนุนของวงจรข่ายแบบพลวัต จุดเริ่มเปลี่ยนแรงดันไฟฟ้าตกสำหรับกระแสไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.DbVMinPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.8 p.u. - 1 p.u.</p></td>
                <td><p>0.9 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44323</span></p></td>
                <td><p><span>การสนับสนุนของวงจรข่ายแบบพลวัต แรงดันไฟฟ้าฮิสเตอริซิส</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.HystVolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.02 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44321</span></p></td>
                <td><p><span>การสนับสนุนของวงจรข่ายแบบพลวัต จุดเริ่มเปลี่ยนแรงดันไฟฟ้าตกสำหรับกระแสไฟฟ้าเป็นศูนย์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.ZerCurUnVolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.7 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44319</span></p></td>
                <td><p><span>การสนับสนุนของวงจรข่ายแบบพลวัต จุดเริ่มเปลี่ยนแรงดันไฟฟ้าเกินสำหรับกระแสไฟฟ้าเป็นศูนย์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.ZerCurOvVolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 p.u. - 1.4 p.u.</p></td>
                <td><p>1.2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40250</span></p></td>
                <td><p><span>การสนับสนุนของวงจรข่ายแบบพลวัต โหมดการทำงาน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>1264: การสนับสนุนของวงจรข่ายแบบพลวัตอย่างสมบูรณ์เต็มที่ (DGSFl)<br>1265: การสนับสนุนของวงจรข่ายแบบพลวัตที่ถูกจำกัด (DGSPa)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44325</span></p></td>
                <td><p><span>การสนับสนุนของวงจรข่ายแบบพลวัต ค่าเฉลี่ยสำหรับอัดประจุอยู่กับที่ของกระแสไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.DGSModCfg.DGSFlCfg.VRefArMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>308: เปิด (On)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44301</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดัน จุดเริ่มเปลี่ยนสูงสุด ด้านล่าง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hLimPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>1.25 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40456</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดัน เวลากระตุ้นจุดเริ่มเปลี่ยนสูงสุด ด้านล่าง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hLimTmms</span> </p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44309</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดัน จุดเริ่มเปลี่ยนต่ำสุด ด้านบน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.lLimPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.8 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40462</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดัน เวลากระตุ้นจุดเริ่มเปลี่ยนต่ำสุด ด้านบน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.lLimTmms</span> </p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>3,000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44297</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดัน จุดเริ่มเปลี่ยนสูงสุด ด้านบน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44303</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดัน เวลากระตุ้นจุดเริ่มเปลี่ยนสูงสุด ด้านบน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPuTmms</span> </p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100,000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44305</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดัน จุดเริ่มเปลี่ยนต่ำสุด ด้านล่าง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MinPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40468</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดัน เวลากระตุ้นจุดเริ่มเปลี่ยนต่ำสุด ด้านล่าง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MinTmms</span> </p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100,000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44299</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดัน จุดเริ่มเปลี่ยนสูงสุด ตรงกลาง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hhLimPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40450</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดัน เวลากระตุ้นจุดเริ่มเปลี่ยนสูงสุด ตรงกลาง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.hhLimTmms</span> </p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100,000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44307</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดัน จุดเริ่มเปลี่ยนต่ำสุด ตรงกลาง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.llLimPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.2 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40466</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดัน เวลากระตุ้นจุดเริ่มเปลี่ยนต่ำสุด ตรงกลาง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.llLimTmms</span> </p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>10,000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44311</span></p></td>
                <td><p><span>แรงดันการเชื่อมต่อสูงสุด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ReconMaxPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44313</span></p></td>
                <td><p><span>แรงดันการเชื่อมต่อต่ำสุด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ReconMinPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.85 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40472</span></p></td>
                <td><p><span>แรงดันไฟฟ้าระบบ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.PlntCtl.VRef</span> </p></td>
                <td><p>80 V - 500 V</p></td>
                <td><p>400 V</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40432</span></p></td>
                <td><p><span>ระบบเฝ้าตรวจความถี่ จุดเริ่มเปลี่ยนสูงสุด ด้านล่าง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.hLim</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>51.5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40434</span></p></td>
                <td><p><span>ระบบเฝ้าตรวจความถี่ เวลากระตุ้นจุดเริ่มเปลี่ยนสูงสุด ด้านล่าง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.hLimTmms</span> </p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40436</span></p></td>
                <td><p><span>ระบบเฝ้าตรวจความถี่ จุดเริ่มเปลี่ยนต่ำสุด ด้านบน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.lLim</span> </p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>47.5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40438</span></p></td>
                <td><p><span>ระบบเฝ้าตรวจความถี่ เวลากระตุ้นจุดเริ่มเปลี่ยนต่ำสุด ด้านบน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.lLimTmms</span> </p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40103</span></p></td>
                <td><p><span>ระบบเฝ้าตรวจความถี่ จุดเริ่มเปลี่ยนสูงสุด ด้านบน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.Max</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40426</span></p></td>
                <td><p><span>ระบบเฝ้าตรวจความถี่ เวลากระตุ้นจุดเริ่มเปลี่ยนสูงสุด ด้านบน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.MaxTmms</span> </p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>100,000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40101</span></p></td>
                <td><p><span>ระบบเฝ้าตรวจความถี่ จุดเริ่มเปลี่ยนต่ำสุด ด้านล่าง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.Min</span> </p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40444</span></p></td>
                <td><p><span>ระบบเฝ้าตรวจความถี่ เวลากระตุ้นจุดเริ่มเปลี่ยนต่ำสุด ด้านล่าง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.MinTmms</span> </p></td>
                <td><p>0 ms - 1,000,000 ms</p></td>
                <td><p>1,000,000 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41129</span></p></td>
                <td><p><span>ความถี่ในการเชื่อมต่อสูงสุด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ReconMax</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>50.1 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41127</span></p></td>
                <td><p><span>ความถี่ในการเชื่อมต่อต่ำสุด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ReconMin</span> </p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>47.5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44315</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดัน จุดเริ่มเปลี่ยนแรงดันยอด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPeakPu</span> </p></td>
                <td><p>1.5 p.u. - 3 p.u.</p></td>
                <td><p>1.78 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44317</span></p></td>
                <td><p><span>การเฝ้าตรวจแรงดันไฟฟ้า, จุดเริ่มเปลี่ยนสูงสุดแรงดันยอด เวลาการกระตุ้น</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.MaxPeakTmms</span> </p></td>
                <td><p>0.1 ms - 5 ms</p></td>
                <td><p>0.312 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44015</span></p></td>
                <td><p><span>ระยะเวลาการเชื่อมต่อ หลังข้อผิดพลาดของวงจรข่าย</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.GriFltMonTms</span> </p></td>
                <td><p>0 s - 6,000 s</p></td>
                <td><p>0 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44009</span></p></td>
                <td><p><span>เวลาการเชื่อมต่อเพิ่มเข้า หลังการเริ่มต้นใหม่</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.GriStrTms</span> </p></td>
                <td><p>0 s - 1,600 s</p></td>
                <td><p>0 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44477</span></p></td>
                <td><p><span>Q (U), เวลาตอบสนองของตัวกรองเซ็ตพอยต์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmsPrc</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44191</span></p></td>
                <td><p><span>Q(V) จำนวนจุดสนับสนุนที่จะต้องใช้</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 8</p></td>
                <td><p>8 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41325</span></p></td>
                <td><p><span>ค่าแรงดันไฟฟ้า Q(V)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41327</span></p></td>
                <td><p><span>ค่าแรงดันไฟฟ้า Q(V)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41329</span></p></td>
                <td><p><span>ค่าแรงดันไฟฟ้า Q(V)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41331</span></p></td>
                <td><p><span>ค่าแรงดันไฟฟ้า Q(V)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41333</span></p></td>
                <td><p><span>ค่าแรงดันไฟฟ้า Q(V)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41335</span></p></td>
                <td><p><span>ค่าแรงดันไฟฟ้า Q(V)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41337</span></p></td>
                <td><p><span>ค่าแรงดันไฟฟ้า Q(V)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41339</span></p></td>
                <td><p><span>ค่าแรงดันไฟฟ้า Q(V)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41341</span></p></td>
                <td><p><span>Q(V) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41343</span></p></td>
                <td><p><span>Q(V) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41345</span></p></td>
                <td><p><span>Q(V) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41347</span></p></td>
                <td><p><span>Q(V) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41349</span></p></td>
                <td><p><span>Q(V) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41351</span></p></td>
                <td><p><span>Q(V) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41353</span></p></td>
                <td><p><span>Q(V) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41355</span></p></td>
                <td><p><span>Q(V) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44391</span></p></td>
                <td><p><span>กำลังไฟฟ้าปรากฏสูงสุดที่ประเมินได้ VAMaxIn</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.VAMaxIn</span> </p></td>
                <td><p>0 VA - 50,000 VA</p></td>
                <td><p>1,000 VA</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44389</span></p></td>
                <td><p><span>กำลังไฟฟ้าปรากฏสูงสุดที่ประเมินได้ VAMaxOut</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.VAMaxOut</span> </p></td>
                <td><p>0 VA - 50,000 VA</p></td>
                <td><p>1,000 VA</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33027</span></p></td>
                <td><p><span>กำลังไฟฟ้าปรากฏสูงสุดที่วัดได้ VAMaxInRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Inverter.VAMaxInRtg</span> </p></td>
                <td><p>0 VA - 50,000 VA</p></td>
                <td><p>1,000 VA</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44383</span></p></td>
                <td><p><span>กำลังไฟฟ้าจริงที่ประเมินได้ WMaxIn</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxIn</span> </p></td>
                <td><p>-50,000 W - 0 W</p></td>
                <td><p>-1,000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40915</span></p></td>
                <td><p><span>ขีดจำกัดกำลังไฟฟ้าจริงที่ตั้งไว้</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>เครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WMax</span> </p></td>
                <td><p>0 W - 50,000 W</p></td>
                <td><p>1,000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30233</span></p></td>
                <td><p><span>ขีดจำกัดกำลังไฟฟ้าจริงที่ตั้งไว้</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>เครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WMax</span> </p></td>
                <td><p>0 W - 50,000 W</p></td>
                <td><p>1,000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33019</span></p></td>
                <td><p><span>กำลังไฟฟ้าจริงที่วัดได้ WMaxInRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxInRtg</span> </p></td>
                <td><p>-50,000 W - 0 W</p></td>
                <td><p>-1,000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30231</span></p></td>
                <td><p><span>WMaxOutRtg ของพิกัดกำลังไฟฟ้าแอคตีฟ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>เครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WLim</span> </p></td>
                <td><p>0 W - 50,000 W</p></td>
                <td><p>1,000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44409</span></p></td>
                <td><p><span>cos φ ที่คำนวณได้ PFMinQ1</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ1</span> </p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44411</span></p></td>
                <td><p><span>cos φ ที่คำนวณได้ PFMinQ2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ2</span> </p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44413</span></p></td>
                <td><p><span>cos φ ที่คำนวณได้ PFMinQ3</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ3</span> </p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44415</span></p></td>
                <td><p><span>cos φ ที่คำนวณได้ PFMinQ4</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ4</span> </p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33037</span></p></td>
                <td><p><span>cos φ ที่วัดได้ PFMinQ1Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ1Rtg</span> </p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33039</span></p></td>
                <td><p><span>cos φ ที่วัดได้ PFMinQ2Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ2Rtg</span> </p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33041</span></p></td>
                <td><p><span>cos φ ที่วัดได้ PFMinQ3Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ3Rtg</span> </p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33043</span></p></td>
                <td><p><span>cos φ ที่วัดได้ PFMinQ4Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Inverter.PFMinQ4Rtg</span> </p></td>
                <td><p>0.4 - 1</p></td>
                <td><p>0.4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41321</span></p></td>
                <td><p><span>กระบวนการกำลังไฟฟ้ารีแอกทีฟในขณะที่มีการนำเข้ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>1069: Q(V) กราฟคุณลักษณะ (VArCtlVol)<br>1070: Q การกำหนดค่าโดยตรงเป็น % (VArCnstNom)<br>1071: Q การกำหนดค่าโดยตรงเป็น var (VArCnst)<br>1072: ค่ากำหนดภายนอก Q (VArCtlCom)<br>1073: Q(P) กราฟคุณลักษณะ (VArCtlW)<br>1074: cos φ การกำหนดค่าโดยตรง (PFCnst)<br>1075: cos φ การกำหนดค่าภายนอก (PFCtlCom)<br>1076: กราฟคุณลักษณะ cos φ(P) (PFCtlW)<br>2270: ตั้ง cos φ หรือ Q ล่วงหน้า โดยระบบคุมเครื่อง (VArPFCtlCom)<br>4450: Q ฟังก์ชันจำกัด (VArCtlLim)<br>4562: cos φ(V) กราฟคุณลักษณะ (PFCtlVol)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41319</span></p></td>
                <td><p><span>กระบวนการกำลังไฟฟ้ารีแอกทีฟในขณะที่มีการส่งออกกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>1069: Q(V) กราฟคุณลักษณะ (VArCtlVol)<br>1070: Q การกำหนดค่าโดยตรงเป็น % (VArCnstNom)<br>1071: Q การกำหนดค่าโดยตรงเป็น var (VArCnst)<br>1072: ค่ากำหนดภายนอก Q (VArCtlCom)<br>1073: Q(P) กราฟคุณลักษณะ (VArCtlW)<br>1074: cos φ การกำหนดค่าโดยตรง (PFCnst)<br>1075: cos φ การกำหนดค่าภายนอก (PFCtlCom)<br>1076: กราฟคุณลักษณะ cos φ(P) (PFCtlW)<br>4450: Q ฟังก์ชันจำกัด (VArCtlLim)<br>4562: cos φ(V) กราฟคุณลักษณะ (PFCtlVol)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41323</span></p></td>
                <td><p><span>กระบวนการกำลังไฟฟ้ารีแอกทีฟ ในขณะที่มีกำลังไฟฟ้าจริงเป็นศูนย์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArModZerW</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>1069: Q(V) กราฟคุณลักษณะ (VArCtlVol)<br>1070: Q การกำหนดค่าโดยตรงเป็น % (VArCnstNom)<br>1071: Q การกำหนดค่าโดยตรงเป็น var (VArCnst)<br>1072: ค่ากำหนดภายนอก Q (VArCtlCom)<br>1073: Q(P) กราฟคุณลักษณะ (VArCtlW)<br>4450: Q ฟังก์ชันจำกัด (VArCtlLim)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44095</span></p></td>
                <td><p><span>กระบวนการกำลังไฟฟ้ารีแอกทีฟ ขนาดอ้างอิงสำหรับการกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArNomRefMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4405: กำลังไฟฟ้าจริงสูงสุด WMax (WMaxInOut)<br>4406: กำลังไฟฟ้ารีแอกทีฟสูงสุด VArMax (VArMaxQ)<br>5335: กำลังไฟฟ้าปรากฏสูงสุด VAMax (VAMaxInOut)</p></td>
                <td><p>4405: กำลังไฟฟ้าจริงสูงสุด WMax (WMaxInOut)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41311</span></p></td>
                <td><p><span>โหมดการทำงานของการปรับแรงดันเปรียบเทียบ Q(V)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)<br>1438: ระบบอัตโนมัติ (Auto)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41313</span></p></td>
                <td><p><span>Q(V) เวลาตั้งค่าการปรับแรงดันไฟฟ้าอ้างอิงโดยอัตโนมัติ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.VolRef.AutnAdjTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 100,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30835</span></p></td>
                <td><p><span>โหมดการทำงานการกำหนดค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WMod</span> </p></td>
                <td><p>303: ปิด (Off)<br>1077: การกำหนดค่าโดยตรงเป็น W (WCnst)<br>1078: การกำหนดค่าโดยตรงเป็น % (WCnstNom)<br>1079: ข้อกำหนดเฉพาะของกำลังแบบแอ็คทีฟภายนอก (WCtlCom)</p></td>
                <td><p>1079: ข้อกำหนดเฉพาะของกำลังแบบแอ็คทีฟภายนอก (WCtlCom)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40210</span></p></td>
                <td><p><span>โหมดการทำงานการกำหนดค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>1077: การกำหนดค่าโดยตรงเป็น W (WCnst)<br>1078: การกำหนดค่าโดยตรงเป็น % (WCnstNom)<br>1079: ข้อกำหนดเฉพาะของกำลังแบบแอ็คทีฟภายนอก (WCtlCom)</p></td>
                <td><p>1079: ข้อกำหนดเฉพาะของกำลังแบบแอ็คทีฟภายนอก (WCtlCom)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41193</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้าจริงภายนอก การทำงานแบบถอยกลับ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: เก็บค่าไว้ (UsStp)<br>2507: ใช้ค่าถอยกลับ (UsFlb)</p></td>
                <td><p>2506: เก็บค่าไว้ (UsStp)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41195</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้าจริงภายนอก การหยุดชั่วคราว</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10,000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41219</span></p></td>
                <td><p><span>ค่ากำหนดกำลังไฟฟ้ารีแอคทีฟภายนอก การทำงานแบบถอยกลับ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: เก็บค่าไว้ (UsStp)<br>2507: ใช้ค่าถอยกลับ (UsFlb)</p></td>
                <td><p>2507: ใช้ค่าถอยกลับ (UsFlb)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41221</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟภายนอก การหยุดชั่วคราว</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10,000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41223</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟภายนอก ค่าเสื่อมพิกัด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlCom.FlbVArNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44197</span></p></td>
                <td><p><span>การหยุดชั่วคราวสำหรับค่ากำหนดแรงดันไฟฟ้าอ้างอิงที่ขาดหายไป Q(V)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10,000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44195</span></p></td>
                <td><p><span>Q(V) แรงดันไฟฟ้าอ้างอิงถอยกลับ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.FlbVolRefPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44097</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก การทำงานแบบถอยกลับ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: เก็บค่าไว้ (UsStp)<br>2507: ใช้ค่าถอยกลับ (UsFlb)</p></td>
                <td><p>2507: ใช้ค่าถอยกลับ (UsFlb)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41225</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก การทำงานแบบถอยกลับ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: เก็บค่าไว้ (UsStp)<br>2507: ใช้ค่าถอยกลับ (UsFlb)</p></td>
                <td><p>2507: ใช้ค่าถอยกลับ (UsFlb)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44115</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก ค่าถอยกลับของ cos φ ในขณะที่มีการนำเข้ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44117</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก ค่าถอยกลับของชนิดการกระตุ้น ในขณะที่มีการนำเข้ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFExtIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)<br>1042: ถูกกระตุ้นน้อยเกินไป (UnExt)</p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41229</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก, ค่าถอยกลับของ cos φ ในการส่งกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41435</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก, ค่าถอยกลับของชนิดการกระตุ้นในการส่งกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)<br>1042: ถูกกระตุ้นน้อยเกินไป (UnExt)</p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44099</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก การหยุดชั่วคราว</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10,000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41227</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก การหยุดชั่วคราว</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10,000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44333</span></p></td>
                <td><p><span>กราฟคุณลักษณะ P(f)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44335</span></p></td>
                <td><p><span>P(f) ขนาดอ้างอิงสำหรับกำลังไฟฟ้าจริงที่ความถี่เกิน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModOv</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4354: การส่งออกกำลังไฟฟ้าจริงสูงสุด (WMaxOut)<br>4443: กำลังสมรรถนะปัจจุบัน (WSnpt)<br>4444: กำลังสมรรถนะที่มีประสิทธิภาพ (WSnptMax)<br>5249: พลังงานศักย์พร้อมจุดแบ่งเส้นโค้ง (WSnptMaxStep)</p></td>
                <td><p>4354: การส่งออกกำลังไฟฟ้าจริงสูงสุด (WMaxOut)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44339</span></p></td>
                <td><p><span>P(f) เวลาตั้งค่า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 60 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44341</span></p></td>
                <td><p><span>P(f) ฮีสเตอริซีสที่ความถี่เกิน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaOv</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44343</span></p></td>
                <td><p><span>P(f) ฮีสเตอริซีสที่ความถี่ตก</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HystEnaUn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44347</span></p></td>
                <td><p><span>P(f) ความถี่สูงเกินของการหักมุม</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44349</span></p></td>
                <td><p><span>P(f) ความถี่สูงเกินของการหักมุม</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOv</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44353</span></p></td>
                <td><p><span>P(f) การเปลี่ยนแปลงกำลังไฟฟ้าจริงต่อ Hz ที่ความถี่สูงเกิน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44355</span></p></td>
                <td><p><span>P(f) การเปลี่ยนแปลงกำลังไฟฟ้าจริงต่อ Hz ที่ความถี่สูงเกิน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44357</span></p></td>
                <td><p><span>P(f) ความถี่สูงเกินของการรีเซ็ต</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzOvStop</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>66 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44361</span></p></td>
                <td><p><span>P(f) ความถี่ต่ำเกินของการหักมุม</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44363</span></p></td>
                <td><p><span>P(f) ความถี่ต่ำเกินของการหักมุม</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44367</span></p></td>
                <td><p><span>P(f) การเปลี่ยนแปลงกำลังไฟฟ้าจริงต่อ Hz ที่ความถี่ตก</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44369</span></p></td>
                <td><p><span>P(f) การเปลี่ยนแปลงกำลังไฟฟ้าจริงต่อ Hz ที่ความถี่ตก</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-200 % - 0 %</p></td>
                <td><p>-40 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44371</span></p></td>
                <td><p><span>P(f) ความถี่ต่ำเกินของการรีเซ็ต</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzUnStop</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>44 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44373</span></p></td>
                <td><p><span>P(f) ความล่าช้าของชัตเตอร์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.WCtlTmms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 ms - 60,000 ms</p></td>
                <td><p>0 ms</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44375</span></p></td>
                <td><p><span>P(f) ระยะเวลาการติดตาม</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGraTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,600 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40242</span></p></td>
                <td><p><span>P(f) อัตราการเปลี่ยนแปลงของกำลังไฟฟ้าจริง หลังจุดสิ้นสุดข้อผิดพลาด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.WCtlHzCfg.HzStopWGra</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10,000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41377</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ ด้วยฟังก์ชันจำกัดของแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.CrvEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41415</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ ด้วยฟังก์ชันจำกัดของแรงดันไฟฟ้า ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41417</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ ด้วยฟังก์ชันจำกัดของแรงดันไฟฟ้า ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41419</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ ด้วยฟังก์ชันจำกัดของแรงดันไฟฟ้า ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41421</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ ด้วยฟังก์ชันจำกัดของแรงดันไฟฟ้า ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41423</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ ด้วยฟังก์ชันจำกัดของแรงดันไฟฟ้า ค่ากำลังไฟฟ้ารีแอคทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41425</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ ด้วยฟังก์ชันจำกัดของแรงดันไฟฟ้า ค่ากำลังไฟฟ้ารีแอคทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41427</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ ด้วยฟังก์ชันจำกัดของแรงดันไฟฟ้า ค่ากำลังไฟฟ้ารีแอคทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41429</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ ด้วยฟังก์ชันจำกัดของแรงดันไฟฟ้า ค่ากำลังไฟฟ้ารีแอคทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30827</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟโดยตรงในขณะที่มีการส่งออกกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VAr</span> </p></td>
                <td><p>-50,000 VAr - 50,000 VAr</p></td>
                <td><p>0 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40202</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟโดยตรงในขณะที่มีการส่งออกกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VAr</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-50,000 VAr - 50,000 VAr</p></td>
                <td><p>0 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30921</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟโดยตรง ในขณะที่มีกำลังไฟฟ้าจริงเป็นศูนย์</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfgDmd.VAr</span> </p></td>
                <td><p>-50,000 VAr - 50,000 VAr</p></td>
                <td><p>0 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44105</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ ฟังก์ชันจำกัดของอัตราการเปลี่ยนแปลง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44101</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ ตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44103</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ เวลาตั้งค่าของตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44107</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ อัตราสลูว์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44109</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟ อัตราการลด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44119</span></p></td>
                <td><p><span>การกำหนดค่า cos φ โดยตรง ค่ากำหนด cos φ ในการอ้างอิงกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCnstCfg.PFIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44121</span></p></td>
                <td><p><span>การกำหนดค่า cos φ โดยตรง ชนิดการกระตุ้นในการอ้างอิงกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCnstCfg.PFExtIn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)<br>1042: ถูกกระตุ้นน้อยเกินไป (UnExt)</p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44123</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ตัวกรองค่าจริงสำหรับการอ่านกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.WFilTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44125</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ตัวกรองค่าจริงสำหรับการอ่านกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.WFilTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44127</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44129</span></p></td>
                <td><p><span>ค่ากำหนดของ cos φ เวลาตั้งค่าของตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44131</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ฟังก์ชันจำกัดของอัตราการเปลี่ยนแปลง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44133</span></p></td>
                <td><p><span>ค่ากำหนด cos φ อัตราสลูว์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44135</span></p></td>
                <td><p><span>ค่ากำหนด cos φ อัตราการลด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40212</span></p></td>
                <td><p><span>การจำกัดกำลังไฟฟ้าจริง P, โครงแบบของกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.W</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-50,000 W - 50,000 W</p></td>
                <td><p>0 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30837</span></p></td>
                <td><p><span>การจำกัดกำลังไฟฟ้าจริง P, โครงแบบของกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.W</span> </p></td>
                <td><p>-50,000 W - 50,000 W</p></td>
                <td><p>0 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40214</span></p></td>
                <td><p><span>การจำกัดกำลังไฟฟ้าจริง P, โครงแบบของกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30839</span></p></td>
                <td><p><span>การจำกัดกำลังไฟฟ้าจริง P, โครงแบบของกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNom</span> </p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44025</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้าจริงภายนอก ตัวกรองการกำหนดค่า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44029</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้าจริงภายนอก ฟังก์ชันจำกัดของอัตราการเปลี่ยนแปลง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44027</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้าจริงภายนอก เวลาตั้งค่าของตัวกรองการกำหนดค่า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44031</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้าจริงภายนอก อัตราสลูว์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 1,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44033</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้าจริงภายนอก อัตราการลด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Dyn.WGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 1,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44193</span></p></td>
                <td><p><span>การทำงานแบบถอยกลับของค่ากำหนดแรงดันไฟฟ้าอ้างอิงที่ขาดหายไป</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.VArCtlVolCom.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: เก็บค่าไว้ (UsStp)<br>2507: ใช้ค่าถอยกลับ (UsFlb)</p></td>
                <td><p>2507: ใช้ค่าถอยกลับ (UsFlb)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44145</span></p></td>
                <td><p><span>Q(P) จำนวนจุดสนับสนุนที่จะต้องใช้</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 8</p></td>
                <td><p>8 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44149</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44151</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44153</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44155</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44157</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44159</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44161</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44469</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44165</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44167</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44169</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44171</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44173</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44175</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44177</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44473</span></p></td>
                <td><p><span>Q(P) ค่ากำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44181</span></p></td>
                <td><p><span>Q(P) เวลาตั้งค่าของตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44461</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้าจริงภายนอก 2 ตัวกรองการกำหนดค่า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44463</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้าจริงภายนอก 2 ฟังก์ชันจำกัดของอัตราการเปลี่ยนแปลง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44465</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้าจริงภายนอก 2 อัตราสลูว์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 1,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44467</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้าจริงภายนอก 2 อัตราการลด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Dyn.WGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 1,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44001</span></p></td>
                <td><p><span>อัตราการเริ่มต้นที่ราบรื่น P</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WGraConn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10,000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44013</span></p></td>
                <td><p><span>การเริ่มต้นที่ราบรื่น P หลังข้อผิดพลาดของวงจรข่าย</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WGraReconEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41445</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้าจริงภายนอก 2 การทำงานแบบถอยกลับ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.CtlComMssMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>2506: เก็บค่าไว้ (UsStp)<br>2507: ใช้ค่าถอยกลับ (UsFlb)</p></td>
                <td><p>2506: เก็บค่าไว้ (UsStp)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41451</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้าจริงภายนอก 2 การหยุดชั่วคราว</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.WCtlCom2.TmsOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 s - 10,000 s</p></td>
                <td><p>600 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44203</span></p></td>
                <td><p><span>Q(V) ฟังก์ชันจำกัดของอัตราการเปลี่ยนแปลง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44207</span></p></td>
                <td><p><span>Q(V) อัตราการลด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44205</span></p></td>
                <td><p><span>Q(V) อัตราสลูว์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44199</span></p></td>
                <td><p><span>Q(V) ตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44183</span></p></td>
                <td><p><span>Q(P) ฟังก์ชันจำกัดของอัตราการเปลี่ยนแปลง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44179</span></p></td>
                <td><p><span>Q(P) ตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44213</span></p></td>
                <td><p><span>cos φ(P) จำนวนจุดสนับสนุนที่จะต้องใช้</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 4</p></td>
                <td><p>4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44233</span></p></td>
                <td><p><span>cos φ(P) กำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44235</span></p></td>
                <td><p><span>cos φ(P) กำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44237</span></p></td>
                <td><p><span>cos φ(P) กำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.WNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44225</span></p></td>
                <td><p><span>cos φ(P) ค่ากำหนดของ cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44227</span></p></td>
                <td><p><span>cos φ(P) ค่ากำหนดของ cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44229</span></p></td>
                <td><p><span>cos φ(P) ค่ากำหนดของ cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44247</span></p></td>
                <td><p><span>cos φ(P) ฟังก์ชันจำกัดของอัตราการเปลี่ยนแปลง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44251</span></p></td>
                <td><p><span>cos φ(P) อัตราการลด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44249</span></p></td>
                <td><p><span>cos φ(P) อัตราสลูว์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44243</span></p></td>
                <td><p><span>cos φ(P) ตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44245</span></p></td>
                <td><p><span>cos φ(P) เวลาตั้งค่าของตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44217</span></p></td>
                <td><p><span>cos φ(P) ชนิดการกระตุ้น</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44219</span></p></td>
                <td><p><span>cos φ(P) ชนิดการกระตุ้น</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44221</span></p></td>
                <td><p><span>cos φ(P) ชนิดการกระตุ้น</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44239</span></p></td>
                <td><p><span>cos φ(P) ตัวกรองค่าจริงสำหรับการอ่านกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44241</span></p></td>
                <td><p><span>cos φ(P) เวลาตั้งค่าตัวกรองค่าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.WFilTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40204</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟโดยตรงในขณะที่มีการส่งออกกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VArNom</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30829</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟโดยตรงในขณะที่มีการส่งออกกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfg.VArNom</span> </p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30923</span></p></td>
                <td><p><span>การกำหนดค่ากำลังไฟฟ้ารีแอกทีฟโดยตรง ในขณะที่มีกำลังไฟฟ้าจริงเป็นศูนย์</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCnstCfgDmd.VArNom</span> </p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44185</span></p></td>
                <td><p><span>Q(P) อัตราสลูว์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44187</span></p></td>
                <td><p><span>Q(P) อัตราการลด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40135</span></p></td>
                <td><p><span>ความถี่ที่กำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.HzRtg</span> </p></td>
                <td><p>44 Hz - 65 Hz</p></td>
                <td><p>50 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44083</span></p></td>
                <td><p><span>P(V) ตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44087</span></p></td>
                <td><p><span>P(V) ฟังก์ชันจำกัดของอัตราการเปลี่ยนแปลง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44085</span></p></td>
                <td><p><span>P(V) เวลาตั้งค่าของตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44089</span></p></td>
                <td><p><span>P(V) อัตราสลูว์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 1,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44091</span></p></td>
                <td><p><span>P(V) อัตราการลด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 1,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44049</span></p></td>
                <td><p><span>P(V) จำนวนจุดสนับสนุนที่จะต้องใช้</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 8</p></td>
                <td><p>8 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44053</span></p></td>
                <td><p><span>P(V) ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44055</span></p></td>
                <td><p><span>P(V) ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44057</span></p></td>
                <td><p><span>P(V) ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44059</span></p></td>
                <td><p><span>P(V) ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44061</span></p></td>
                <td><p><span>P(V) ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44063</span></p></td>
                <td><p><span>P(V) ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44065</span></p></td>
                <td><p><span>P(V) ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.XVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>0 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44093</span></p></td>
                <td><p><span>P(V) ความล่าช้าของชัตเตอร์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44043</span></p></td>
                <td><p><span>P(V) การเปิดใช้งาน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44045</span></p></td>
                <td><p><span>P(V) ประเภทของแรงดันไฟฟ้าอ้างอิง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.VRefMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4520: ค่าเฉลี่ยของแรงดันไฟฟ้าเฟส (PhsAvg)<br>4521: แรงดันไฟฟ้าเฟสสูงสุด (PhsMax)</p></td>
                <td><p>4520: ค่าเฉลี่ยของแรงดันไฟฟ้าเฟส (PhsAvg)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44047</span></p></td>
                <td><p><span>P(V) ประเภทกำลังไฟฟ้าอ้างอิงจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.WRefMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4405: กำลังไฟฟ้าจริงสูงสุด WMax (WMaxInOut)<br>4443: กำลังสมรรถนะปัจจุบัน (WSnpt)<br>4444: กำลังสมรรถนะที่มีประสิทธิภาพ (WSnptMax)</p></td>
                <td><p>4405: กำลังไฟฟ้าจริงสูงสุด WMax (WMaxInOut)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44069</span></p></td>
                <td><p><span>P(V) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44071</span></p></td>
                <td><p><span>P(V) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44073</span></p></td>
                <td><p><span>P(V) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44075</span></p></td>
                <td><p><span>P(V) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44077</span></p></td>
                <td><p><span>P(V) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44079</span></p></td>
                <td><p><span>P(V) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44081</span></p></td>
                <td><p><span>P(V) ค่ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlVolCfg.Crv.YVal</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44209</span></p></td>
                <td><p><span>Q(V) ความล่าช้าของชัตเตอร์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44189</span></p></td>
                <td><p><span>Q(P) ความล่าช้าของชัตเตอร์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlWCfg.Dyn.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44253</span></p></td>
                <td><p><span>cos φ(P) ความล่าช้าของชัตเตอร์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlWCfg.Dyn.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44281</span></p></td>
                <td><p><span>cos φ(V) ตัวกรองค่าจริงสำหรับการอ่านกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44287</span></p></td>
                <td><p><span>cos φ(V) เวลาตั้งค่าของตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44285</span></p></td>
                <td><p><span>cos φ(V) ตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArTmEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44291</span></p></td>
                <td><p><span>cos φ(V) อัตราสลูว์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraPos</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44293</span></p></td>
                <td><p><span>cos φ(V) อัตราการลด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraNeg</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0.01 %/s - 10,000 %/s</p></td>
                <td><p>0.01 %/s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44289</span></p></td>
                <td><p><span>cos φ(V) ฟังก์ชันจำกัดของอัตราการเปลี่ยนแปลง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.VArGraEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44259</span></p></td>
                <td><p><span>cos φ(V) ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44261</span></p></td>
                <td><p><span>cos φ(V) ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44263</span></p></td>
                <td><p><span>cos φ(V) ค่าแรงดันไฟฟ้า</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.VolPu</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44267</span></p></td>
                <td><p><span>cos φ(V) ชนิดการกระตุ้น</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44269</span></p></td>
                <td><p><span>cos φ(V) ชนิดการกระตุ้น</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44271</span></p></td>
                <td><p><span>cos φ(V) ชนิดการกระตุ้น</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PFExt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44275</span></p></td>
                <td><p><span>cos φ(V) ค่ากำหนดของ cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44277</span></p></td>
                <td><p><span>cos φ(V) ค่ากำหนดของ cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44279</span></p></td>
                <td><p><span>cos φ(V) ค่ากำหนดของ cos φ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.PF</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44255</span></p></td>
                <td><p><span>cos φ(V) จำนวนจุดสนับสนุนที่จะต้องใช้</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Crv.NumPt</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 - 4</p></td>
                <td><p>4 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44295</span></p></td>
                <td><p><span>cos φ(V) ความล่าช้าของชัตเตอร์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.ActTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44283</span></p></td>
                <td><p><span>cos φ(V) เวลาตั้งค่าตัวกรองค่าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFCtlVolCfg.Dyn.WFilTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 s - 1,000 s</p></td>
                <td><p>1 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41201</span></p></td>
                <td><p><span>อัตราสลูว์ของการเปลี่ยนแปลงรังสีดวงอาทิตย์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WGraMpp</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10,000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44023</span></p></td>
                <td><p><span>อัตราสลูว์ของการเปลี่ยนแปลงรังสีดวงอาทิตย์</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WGraMpp</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10,000 %/min</p></td>
                <td><p>1 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44337</span></p></td>
                <td><p><span>P(f) ขนาดอ้างอิงสำหรับกำลังไฟฟ้าจริงที่ความถี่ตก</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WCtlHzModCfg.RefModUn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>4354: การส่งออกกำลังไฟฟ้าจริงสูงสุด (WMaxOut)<br>4443: กำลังสมรรถนะปัจจุบัน (WSnpt)<br>4444: กำลังสมรรถนะที่มีประสิทธิภาพ (WSnptMax)<br>5249: พลังงานศักย์พร้อมจุดแบ่งเส้นโค้ง (WSnptMaxStep)</p></td>
                <td><p>4354: การส่งออกกำลังไฟฟ้าจริงสูงสุด (WMaxOut)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44003</span></p></td>
                <td><p><span>การเริ่มต้นที่ราบรื่น P</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WGraConnEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44007</span></p></td>
                <td><p><span>การเริ่มต้นที่ราบรื่น Q</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArGraConnEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44005</span></p></td>
                <td><p><span>อัตราการเริ่มต้นที่ราบรื่น Q</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArGraConn</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>1 %/min - 10,000 %/min</p></td>
                <td><p>1,200 %/min</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41367</span></p></td>
                <td><p><span>ขีดจำกัด PFMinQ1-Q4 สำหรับโหมดกำลังไฟฟ้ารีแอคตีฟทั้งหมด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.PFMinEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>303: ปิด (Off)<br>308: เปิด (On)</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41369</span></p></td>
                <td><p><span>ขีดเริ่มเปลี่ยนของการเปิดใช้งานการส่งกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.OutWNomLimAct</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41371</span></p></td>
                <td><p><span>ขีดเริ่มเปลี่ยนของการปิดใช้งานการส่งกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.OutWNomLimDeAct</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41373</span></p></td>
                <td><p><span>ขีดเริ่มเปลี่ยนของการเปิดใช้งานการรับกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.InWNomLimAct</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41375</span></p></td>
                <td><p><span>ขีดเริ่มเปลี่ยนของการปิดใช้งานการรับกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.InWNomLimDeAct</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>0 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44499</span></p></td>
                <td><p><span>ความถี่ในการเชื่อมต่อสูงสุดหลังจากหลังจากรีสตาร์ท</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ConnMax</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>51.5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44501</span></p></td>
                <td><p><span>ความถี่ในการเชื่อมต่อต่ำสุดหลังจากหลังจากรีสตาร์ท</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ConnMin</span> </p></td>
                <td><p>44 Hz - 60 Hz</p></td>
                <td><p>47.5 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44503</span></p></td>
                <td><p><span>ความถี่ในการเชื่อมต่อสูงสุดหลังจากตัดการเชื่อมต่อเนื่องจากความถี่เกินพิกัด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.FrqCtl.ReconMaxFrqMax</span> </p></td>
                <td><p>50 Hz - 66 Hz</p></td>
                <td><p>50.1 Hz</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44495</span></p></td>
                <td><p><span>แรงดันในการเชื่อมต่อสูงสุดหลังจากหลังจากรีสตาร์ท</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ConnMaxPu</span> </p></td>
                <td><p>1 p.u. - 2 p.u.</p></td>
                <td><p>1.1 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44497</span></p></td>
                <td><p><span>แรงดันในการเชื่อมต่อต่ำสุดหลังจากหลังจากรีสตาร์ท</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.Cntry.VolCtl.ConnMinPu</span> </p></td>
                <td><p>0 p.u. - 1 p.u.</p></td>
                <td><p>0.85 p.u.</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44393</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟที่ประเมินได้ VArMaxQ1</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ1</span> </p></td>
                <td><p>0 VAr - 50,000 VAr</p></td>
                <td><p>1,000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44395</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟที่ประเมินได้ VArMaxQ2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ2</span> </p></td>
                <td><p>0 VAr - 50,000 VAr</p></td>
                <td><p>1,000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44397</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟที่ประเมินได้ VArMaxQ3</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ3</span> </p></td>
                <td><p>-50,000 VAr - 0 VAr</p></td>
                <td><p>-1,000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44399</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟที่ประเมินได้ VArMaxQ4</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ4</span> </p></td>
                <td><p>-50,000 VAr - 0 VAr</p></td>
                <td><p>-1,000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33029</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟที่วัดได้ VArMaxQ1Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ1Rtg</span> </p></td>
                <td><p>0 VAr - 50,000 VAr</p></td>
                <td><p>1,000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33031</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟที่วัดได้ VArMaxQ2Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ2Rtg</span> </p></td>
                <td><p>0 VAr - 50,000 VAr</p></td>
                <td><p>1,000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33033</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟที่วัดได้ VArMaxQ3Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ3Rtg</span> </p></td>
                <td><p>-50,000 VAr - 0 VAr</p></td>
                <td><p>-1,000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33035</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟที่วัดได้ VArMaxQ4Rtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxQ4Rtg</span> </p></td>
                <td><p>-50,000 VAr - 0 VAr</p></td>
                <td><p>-1,000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44401</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟที่ประเมินได้ VArMaxZerWQ1</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ1</span> </p></td>
                <td><p>0 VAr - 50,000 VAr</p></td>
                <td><p>1,000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44403</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟที่ประเมินได้ VArMaxZerWQ2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ2</span> </p></td>
                <td><p>0 VAr - 50,000 VAr</p></td>
                <td><p>1,000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44405</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟที่ประเมินได้ VArMaxZerWQ3</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ3</span> </p></td>
                <td><p>-50,000 VAr - 0 VAr</p></td>
                <td><p>-1,000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44407</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟที่ประเมินได้ VArMaxZerWQ4</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.VArMaxZerWQ4</span> </p></td>
                <td><p>-50,000 VAr - 0 VAr</p></td>
                <td><p>-1,000 VAr</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40183</span></p></td>
                <td><p><span>การจัดตำแหน่งเฟส</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.OutPhs</span> </p></td>
                <td><p>325: เฟส L1 (phsA)<br>326: เฟส L1, L2 และ L3 (phsABC)<br>327: เฟส L2 (phsB)<br>329: เฟส L3 (phsC)<br>402: เฟส L1 และ L2 (phsAB)<br>403: เฟส L1 และ L3 (phsAC)<br>404: เฟส L2 และ L3 (phsBC)</p></td>
                <td><p>326: เฟส L1, L2 และ L3 (phsABC)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40016</span></p></td>
                <td><p><span>การจำกัดกำลังไฟฟ้าจริงค่ามาตรฐาน โดยระบบควบคุมเครื่อง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WNom</span> <img src="images\aso.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
            </tr>
            <tr>
                <td><p><span>44039</span></p></td>
                <td><p><span>กำลังไฟฟ้าจริงสูงสุด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMaxNom</span> <img src="images\aso.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41249</span></p></td>
                <td><p><span>ขีดจำกัดการรับกำลังไฟฟ้าจริงสูงสุด เป็น %</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WMaxInNomPrc</span> <img src="images\aso.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44041</span></p></td>
                <td><p><span>กำลังไฟฟ้าจริงต่ำสุด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMinNom</span> <img src="images\aso.png"/></p></td>
                <td><p>0 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44493</span></p></td>
                <td><p><span>ขีดจำกัดกำลังไฟฟ้าจริง โดยระบบควบคุมของเครื่อง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.W</span> <img src="images\aso.png"/></p></td>
                <td><p>-4,295,000,000 W - 4,295,000,000 W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41431</span></p></td>
                <td><p><span>กำลังไฟฟ้าจริงสูงสุด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMax</span> <img src="images\aso.png"/></p></td>
                <td><p>-4,295,000,000 W - 4,295,000,000 W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41251</span></p></td>
                <td><p><span>ขีดจำกัดการรับกำลังสูงสุด เป็น W</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WMaxIn</span> <img src="images\aso.png"/></p></td>
                <td><p>-4,295,000,000 W - 4,295,000,000 W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41433</span></p></td>
                <td><p><span>กำลังไฟฟ้าจริงต่ำสุด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.WModCfg.WCtlComCfg.WSptMin</span> <img src="images\aso.png"/></p></td>
                <td><p>-4,295,000,000 W - 4,295,000,000 W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40015</span></p></td>
                <td><p><span>การจำกัดกำลังไฟฟ้ารีแอกทีฟค่ามาตรฐาน โดยระบบควบคุมของเครื่อง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S16</span></p></td>
                <td><p>FIX1</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlComCfg.VArNom</span> <img src="images\aso.png"/></p></td>
                <td><p>-100 % - 100 %</p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
            </tr>
            <tr>
                <td><p><span>40024</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก, ค่ากำหนด cos φ ในการส่งกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U16</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.PFCtlComCfg.PF</span> <img src="images\aso.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>-</p></td>
                <td><p><span>1</span></p></td>
            </tr>
            <tr>
                <td><p><span>40025</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก, ชนิดการกระตุ้นในการส่งกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExt</span> <img src="images\aso.png"/></p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)<br>1042: ถูกกระตุ้นน้อยเกินไป (UnExt)<br>16777213: ไม่มีข้อมูลปรากฏอยู่ (NaNStt)</p></td>
                <td><p>16777213: ไม่มีข้อมูลปรากฏอยู่ (NaNStt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44141</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก ค่ากำหนด cos φ ในขณะที่มีการนำเข้ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.PFCtlComCfg.PFIn</span> <img src="images\aso.png"/></p></td>
                <td><p>0 - 1</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44143</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก ชนิดการกระตุ้น ในขณะที่มีการนำเข้ากำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.PFCtlComCfg.PFExtIn</span> <img src="images\aso.png"/></p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)<br>1042: ถูกกระตุ้นน้อยเกินไป (UnExt)<br>16777213: ไม่มีข้อมูลปรากฏอยู่ (NaNStt)</p></td>
                <td><p>16777213: ไม่มีข้อมูลปรากฏอยู่ (NaNStt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44211</span></p></td>
                <td><p><span>Q (U), ข้อกำหนดเฉพาะของแรงดันไฟฟ้าอ้างอิงภายนอกใน p.u.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span> <img src="images\aso.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44459</span></p></td>
                <td><p><span>Q (U), ข้อกำหนดเฉพาะของแรงดันไฟฟ้าอ้างอิงภายนอกใน p.u.</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.VArModCfg.VArCtlVolCfg.VolRef.VolRefPu</span> <img src="images\aso.png"/></p></td>
                <td><p>0 p.u. - 2 p.u.</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40018</span></p></td>
                <td><p><span>ปิดอย่างรวดเร็ว</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.FstStop</span> <img src="images\aso.png"/></p></td>
                <td><p>381: หยุด (Stop)<br>1467: เริ่มต้น (Str)<br>1749: หยุดเต็มที่ (FulStop)</p></td>
                <td><p>1467: เริ่มต้น (Str)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41253</span></p></td>
                <td><p><span>ปิดอย่างรวดเร็ว</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Setpoint.PlantControl.Inverter.FstStop</span> <img src="images\aso.png"/></p></td>
                <td><p>381: หยุด (Stop)<br>1467: เริ่มต้น (Str)<br>1749: หยุดเต็มที่ (FulStop)</p></td>
                <td><p>1467: เริ่มต้น (Str)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30975</span></p></td>
                <td><p><span>แรงดันวงจรคั่นกลาง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>เครื่อง</span></p></td>
                <td><p><span>Measurement.Inverter.DclVol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>34113</span></p></td>
                <td><p><span>อุณหภูมิภายใน</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>เครื่อง</span></p></td>
                <td><p><span>Measurement.Coolsys.Cab.TmpVal</span> </p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30963</span></p></td>
                <td><p><span>กระแสไฟฟ้า กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31795</span></p></td>
                <td><p><span>กระแสไฟฟ้า กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31985</span></p></td>
                <td><p><span>กระแสไฟฟ้า กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>64</span></p></td>
            </tr>
            <tr>
                <td><p><span>30969</span></p></td>
                <td><p><span>กระแสไฟฟ้า กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31797</span></p></td>
                <td><p><span>กระแสไฟฟ้า กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31209</span></p></td>
                <td><p><span>กระแสไฟฟ้า กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31799</span></p></td>
                <td><p><span>กระแสไฟฟ้า กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31215</span></p></td>
                <td><p><span>กระแสไฟฟ้า กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31801</span></p></td>
                <td><p><span>กระแสไฟฟ้า กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31803</span></p></td>
                <td><p><span>กระแสไฟฟ้า กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Amp</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30965</span></p></td>
                <td><p><span>แรงดัน กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Vol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30971</span></p></td>
                <td><p><span>แรงดัน กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Vol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31211</span></p></td>
                <td><p><span>แรงดัน กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Vol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31217</span></p></td>
                <td><p><span>แรงดัน กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Vol</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30967</span></p></td>
                <td><p><span>กำลัง กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Watt</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30973</span></p></td>
                <td><p><span>กำลัง กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Watt</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31213</span></p></td>
                <td><p><span>กำลัง กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Watt</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31219</span></p></td>
                <td><p><span>กำลัง กระแสตรง ทางเข้า</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.DcMs.Watt</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30803</span></p></td>
                <td><p><span>ความถี่วงจรข่าย</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.Hz</span> </p></td>
                <td><p>Hz</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30813</span></p></td>
                <td><p><span>กำลังปรากฏ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.TotVA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30805</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.TotVAr</span> </p></td>
                <td><p>VAr</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30775</span></p></td>
                <td><p><span>กำลังสมรรถนะ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.TotW</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30949</span></p></td>
                <td><p><span>ตัวประกอบการกระจัด</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.TotPFPrc</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30823</span></p></td>
                <td><p><span>ลักษณะการกระตุ้นของ cos φ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.TotPFExt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31221</span></p></td>
                <td><p><span>แฟกเตอร์การเลื่อนของ EEI</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.TotPFEEI</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30795</span></p></td>
                <td><p><span>กระแสไฟฟ้าจากวงจรข่าย</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.TotA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30797</span></p></td>
                <td><p><span>กระแสวงจรข่าย เฟส L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30977</span></p></td>
                <td><p><span>กระแสวงจรข่าย เฟส L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30799</span></p></td>
                <td><p><span>กระแสวงจรข่าย เฟส L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30979</span></p></td>
                <td><p><span>กระแสวงจรข่าย เฟส L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsB</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30801</span></p></td>
                <td><p><span>กระแสวงจรข่าย เฟส L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30981</span></p></td>
                <td><p><span>กระแสวงจรข่าย เฟส L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.A.phsC</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30777</span></p></td>
                <td><p><span>กำลัง L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.W.phsA</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30779</span></p></td>
                <td><p><span>กำลัง L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.W.phsB</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30781</span></p></td>
                <td><p><span>กำลัง L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.W.phsC</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30807</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟ L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.VAr.phsA</span> </p></td>
                <td><p>VAr</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30809</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟ L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.VAr.phsB</span> </p></td>
                <td><p>VAr</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30811</span></p></td>
                <td><p><span>กำลังไฟฟ้ารีแอกทีฟ L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.VAr.phsC</span> </p></td>
                <td><p>VAr</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30815</span></p></td>
                <td><p><span>กำลังปรากฏ L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.VA.phsA</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30817</span></p></td>
                <td><p><span>กำลังปรากฏ L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.VA.phsB</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30819</span></p></td>
                <td><p><span>กำลังปรากฏ L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.VA.phsC</span> </p></td>
                <td><p>VA</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30783</span></p></td>
                <td><p><span>แรงดันวงจรข่าย เฟส L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsA</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30785</span></p></td>
                <td><p><span>แรงดันวงจรข่าย เฟส L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsB</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30787</span></p></td>
                <td><p><span>แรงดันวงจรข่าย เฟส L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsC</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30789</span></p></td>
                <td><p><span>แรงดันวงจรข่าย เฟส L1 ต่อ L2</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsA2B</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30791</span></p></td>
                <td><p><span>แหล่งจ่ายกำลังไฟฟ้า เฟส L2 ต่อ L3</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsB2C</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30793</span></p></td>
                <td><p><span>แหล่งจ่ายกำลังไฟฟ้า เฟส L3 ต่อ L1</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.GridMs.PhV.phsC2A</span> </p></td>
                <td><p>V</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31247</span></p></td>
                <td><p><span>กระแสตกค้าง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX3</p></td>
                <td><p><span>0.001</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.Isolation.FltA</span> </p></td>
                <td><p>A</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30225</span></p></td>
                <td><p><span>ความต้านทานของฉนวน</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสตรง</span></p></td>
                <td><p><span>Measurement.Isolation.LeakRis</span> </p></td>
                <td><p>Ohm</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30543</span></p></td>
                <td><p><span>เวลาการป้อน</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.Metering.TotFeedTms</span> </p></td>
                <td><p>s</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30525</span></p></td>
                <td><p><span>เวลาการป้อน</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.Metering.TotFeedTms</span> </p></td>
                <td><p>s</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30521</span></p></td>
                <td><p><span>เวลาปฏิบัติงาน</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.Metering.TotOpTms</span> </p></td>
                <td><p>s</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30541</span></p></td>
                <td><p><span>เวลาปฏิบัติงาน</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>DURATION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.Metering.TotOpTms</span> </p></td>
                <td><p>s</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30513</span></p></td>
                <td><p><span>จำนวนผลผลิตทั้งหมด</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30529</span></p></td>
                <td><p><span>จำนวนผลผลิตทั้งหมด</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30513</span></p></td>
                <td><p><span>จำนวนผลผลิตทั้งหมด</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut.Pv</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30529</span></p></td>
                <td><p><span>จำนวนผลผลิตทั้งหมด</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.Metering.TotWhOut.Pv</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30219</span></p></td>
                <td><p><span>สาเหตุของการลดสมรรถภาพ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.DrtStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30251</span></p></td>
                <td><p><span>สถานะการปิดกั้น</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.RstrLokStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40029</span></p></td>
                <td><p><span>สถานะการปฏิบัติงานทั่วไป</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.OpStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33001</span></p></td>
                <td><p><span>สถานะเตรียมพร้อม</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.StandbyStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33003</span></p></td>
                <td><p><span>สถานะการปฏิบัติงาน</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.RunStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30599</span></p></td>
                <td><p><span>จำนวนการต่อเพิ่มเข้ากับวงจรข่าย</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.Operation.GriSwCnt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30217</span></p></td>
                <td><p><span>รีเลย์-/ตัวสัมผัสวงจรข่าย</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.GriSwStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30881</span></p></td>
                <td><p><span>การเชื่อมต่อกับโครงข่ายของระบบ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Measurement.Operation.PvGriConn</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30235</span></p></td>
                <td><p><span>สถานะของโหมดสำรอง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>เครื่อง</span></p></td>
                <td><p><span>Measurement.Operation.BckStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33007</span></p></td>
                <td><p><span>ช่วงกำลังไฟฟ้ารีแอกทีฟที่เปิดใช้งาน</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Measurement.Operation.VArCtl.VArModAct</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33009</span></p></td>
                <td><p><span>cos φ(V) สถานะ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Measurement.Inverter.VArModCfg.PFCtlVolCfg.Stt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40187</span></p></td>
                <td><p><span>ความจุที่กำหนดของแบตเตอรี่</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>แบตเตอรี่</span></p></td>
                <td><p><span>Parameter.Bat.CapacRtgWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>200 Wh</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41121</span></p></td>
                <td><p><span>ตั้งค่าชุดข้อมูลประเทศ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Parameter.GridGuard.CntrySet</span> </p></td>
                <td><p>-</p></td>
                <td><p>302: ------- (None)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40631</span></p></td>
                <td><p><span>ชื่อเครื่อง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>STR32</span></p></td>
                <td><p>UTF8</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Nameplate.Location</span> </p></td>
                <td><p>-</p></td>
                <td><p>Mein Gerät </p></td>
                <td><p><span>12</span></p></td>
            </tr>
            <tr>
                <td><p><span>30051</span></p></td>
                <td><p><span>ระดับขั้นเครื่อง</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Nameplate.MainModel</span> </p></td>
                <td><p>-</p></td>
                <td><p>8001: เครื่องอินเวอร์เตอร์พลังงานแสงอาทิตย์ (DevClss1)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30053</span></p></td>
                <td><p><span>ประเภทเครื่อง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Nameplate.Model</span> </p></td>
                <td><p>-</p></td>
                <td><p>9496: Sunny Tripower X 20-US (STP 20-US-50)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30059</span></p></td>
                <td><p><span>เวอร์ชันของเฟิร์มแวร์</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FW_VERSION</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Nameplate.PkgRev</span> </p></td>
                <td><p>-</p></td>
                <td><p>03.02.07.R </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30057</span></p></td>
                <td><p><span>หมายเลขซีรีส์</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Nameplate.SerNum</span> </p></td>
                <td><p>-</p></td>
                <td><p>1234567890 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40067</span></p></td>
                <td><p><span>หมายเลขซีรีส์</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Nameplate.SerNum</span> </p></td>
                <td><p>-</p></td>
                <td><p>1234567890 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30005</span></p></td>
                <td><p><span>หมายเลขซีรีส์</span></p></td>
                <td><p>RO</p></td>
                <td><p>1</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>RAW</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Nameplate.SerNum</span> </p></td>
                <td><p>-</p></td>
                <td><p>1234567890 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30055</span></p></td>
                <td><p><span>ผู้ผลิต</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Nameplate.Vendor</span> </p></td>
                <td><p>-</p></td>
                <td><p>461: SMA (SMA)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44021</span></p></td>
                <td><p><span>รีเซท ข้อมูลการปฏิบัติงาน</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>เครื่อง</span></p></td>
                <td><p><span>Parameter.Operation.ValRsIstl</span> </p></td>
                <td><p>-</p></td>
                <td><p>302: ------- (None)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40157</span></p></td>
                <td><p><span>โครงแบบ Speedwire แบบอัตโนมัติ เปิดอยู่</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>ระบบสื่อสารของเครื่อง</span></p></td>
                <td><p><span>Parameter.Spdwr.AutoCfgIsOn</span> </p></td>
                <td><p>-</p></td>
                <td><p>1129: ใช่ (Yes)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40077</span></p></td>
                <td><p><span>กระตุ้นให้มีการเริ่มต้นเครื่องใหม่</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>เครื่อง</span></p></td>
                <td><p><span>Parameter.Sys.DevRstr</span> </p></td>
                <td><p>-</p></td>
                <td><p>302: ------- (None)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40647</span></p></td>
                <td><p><span>อัพเดทแบบอัตโนมัติเปิดอยู่</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>เครื่อง</span></p></td>
                <td><p><span>Parameter.Upd.AutoUpdIsOn</span> </p></td>
                <td><p>-</p></td>
                <td><p>1129: ใช่ (Yes)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44113</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก ค่าถอยกลับของชนิดการกระตุ้น ในขณะที่มีการส่งออกกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFExtOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1041: ถูกกระตุ้นมากเกินไป (OvExt)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44111</span></p></td>
                <td><p><span>ค่ากำหนด cos φ ภายนอก ค่าถอยกลับของ cos φ ในขณะที่มีการส่งออกกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX4</p></td>
                <td><p><span>0.0001</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.CtlComCfg.PFCtlCom.FlbPFOut</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>1 </p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44511</span></p></td>
                <td><p><span>การตั้งค่าเริ่มต้นของกราฟคุณลักษณะ Q(V)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Crv.PreSet</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>4306: กราฟคุณลักษณะแบบเส้นตรง (DrpChr)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44201</span></p></td>
                <td><p><span>Q(V) เวลาตั้งค่าของตัวกรองค่ากำหนด</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.VArModCfg.VArCtlVolCfg.Dyn.VArTms</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>s</p></td>
                <td><p>10 s</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44381</span></p></td>
                <td><p><span>กำลังไฟฟ้าจริงที่ประเมินได้ WMaxOut</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ด้าน กระแสสลับ</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxOut</span> </p></td>
                <td><p>W</p></td>
                <td><p>12000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>33017</span></p></td>
                <td><p><span>กำลังไฟฟ้าจริงที่วัดได้ WMaxOutRtg</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>ป้ายประเภท</span></p></td>
                <td><p><span>Parameter.Inverter.WMaxOutRtg</span> </p></td>
                <td><p>W</p></td>
                <td><p>12000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44505</span></p></td>
                <td><p><span>การจำกัดกำลังไฟฟ้าจริงเป็น %</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCnstCfg.WNomPrc</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>%</p></td>
                <td><p>100 %</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41383</span></p></td>
                <td><p><span>ค่าเป้าหมายกำลังไฟฟ้าแอคทีฟภายนอก</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41453</span></p></td>
                <td><p><span>ค่าเป้าหมายกำลังไฟฟ้าแอคทีฟภายนอก･2</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlComCfg2.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>308: เปิด (On)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>44479</span></p></td>
                <td><p><span>โหมดความไวต่อความถี่ (frequency sensitive mode, FSM)</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzFsmCfg.Ena</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41455</span></p></td>
                <td><p><span>Integral Local Frequency (ILF), การเปิดใช้งานผ่าน Modbus</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Inverter.WModCfg.WCtlHzILFCfg.MbEna</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>303: ปิด (Off)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41317</span></p></td>
                <td><p><span>โหมดการทำงานตัวควบคุมกำลังไฟฟ้ารีแอกทีฟ</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.VArCtlMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>3352: การควบคุม (ModOpnCtl)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41315</span></p></td>
                <td><p><span>โหมดการทำงานตัวควบคุมกำลังไฟฟ้าจริง</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Parameter.Operation.PlntCtl.WCtlMod</span> <img src="images\statuswarning.png"/></p></td>
                <td><p>-</p></td>
                <td><p>3352: การควบคุม (ModOpnCtl)</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41463</span></p></td>
                <td><p><span>ความสามารถงานของเครื่องโดยรวม</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>จุดเชื่อมต่อกับวงจรเครือข่าย</span></p></td>
                <td><p><span>Parameter.Plnt.WRtg</span> </p></td>
                <td><p>W</p></td>
                <td><p>12000 W</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30845</span></p></td>
                <td><p><span>สภาพการอัดประจุแบตเตอรี่ ปัจจุบัน</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>แบตเตอรี่</span></p></td>
                <td><p><span>Measurement.Bat.ChaStt</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30847</span></p></td>
                <td><p><span>การใช้ของตนเองในขณะนี้</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>แบตเตอรี่</span></p></td>
                <td><p><span>Measurement.Bat.Diag.ActlCapacNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>34611</span></p></td>
                <td><p><span>อุณหภูมิภายนอกที่วัดได้สูงสุด</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>TEMPERATURE</p></td>
                <td><p><span>0.1</span></p></td>
                <td><p><span>อุตุนิยมวิทยา</span></p></td>
                <td><p><span>Measurement.Env.TmpValMax</span> </p></td>
                <td><p>°C</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40109</span></p></td>
                <td><p><span>ชุดข้อมูลของประเทศที่ตั้งค่าไว้</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>การเฝ้าตรวจวงจรข่าย</span></p></td>
                <td><p><span>Measurement.GridGuard.Cntry</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31391</span></p></td>
                <td><p><span>สถานะแบตเตอรี่</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.Bat.Health</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30215</span></p></td>
                <td><p><span>มาตรการขจัดข้อผิดพลาด</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.Evt.Dsc</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30247</span></p></td>
                <td><p><span>หมายเลขเหตุการณ์ปัจจุบันสำหรับผู้ผลิต</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.Evt.EvtNo</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30213</span></p></td>
                <td><p><span>การแจ้ง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.Evt.Msg</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35381</span></p></td>
                <td><p><span>จำนวนเหตุการณ์สำหรับผู้ประกอบติดตั้ง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.EvtCntIstl</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30561</span></p></td>
                <td><p><span>จำนวนเหตุการณ์สำหรับผู้ประกอบติดตั้ง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.EvtCntIstl</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30559</span></p></td>
                <td><p><span>จำนวนเหตุการณ์สำหรับผู้ใช้เครื่อง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.EvtCntUsr</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35377</span></p></td>
                <td><p><span>จำนวนเหตุการณ์สำหรับผู้ใช้เครื่อง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U64</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.EvtCntUsr</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>4</span></p></td>
            </tr>
            <tr>
                <td><p><span>30201</span></p></td>
                <td><p><span>สภาพ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.Health</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30207</span></p></td>
                <td><p><span>กำลังที่กำหนดในสภาพข้อผิดพลาด</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.HealthStt.Alm</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31085</span></p></td>
                <td><p><span>กำลังที่กำหนด ในสภาพ Ok</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.HealthStt.Ok</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30203</span></p></td>
                <td><p><span>กำลังที่กำหนด ในสภาพ Ok</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.HealthStt.Ok</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>30205</span></p></td>
                <td><p><span>กำลังที่กำหนด ในสภาพ การเตือน</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.HealthStt.Wrn</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>40236</span></p></td>
                <td><p><span>โหมดการทำงานของ BMS</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>แบตเตอรี่</span></p></td>
                <td><p><span>Setpoint.PlantControl.CmpBMS.OpMod</span> <img src="images\aso.png"/></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>41259</span></p></td>
                <td><p><span>โหมดการทำงานของ BMS</span></p></td>
                <td><p>RW</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>แบตเตอรี่</span></p></td>
                <td><p><span>Setpoint.PlantControl.CmpBMS.OpMod</span> <img src="images\aso.png"/></p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31241</span></p></td>
                <td><p><span>การจำกัดกำลัง PV ผ่านการสื่อสารสำหรับการตลาดทางตรง</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Measurement.Inverter.CurWCtlDrkNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31245</span></p></td>
                <td><p><span>การจำกัดกำลัง PV ภายใน</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Measurement.Inverter.CurWCtlNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>31405</span></p></td>
                <td><p><span>ค่ากำหนดในขณะนี้การจำกัดกำลังงานแอกทีฟ P</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Measurement.Operation.Dmd.WCtl</span> </p></td>
                <td><p>W</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35413</span></p></td>
                <td><p><span>จำนวนอินเวอร์เตอร์ในสถานะ Q เมื่อต้องการ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.NbrQodStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35407</span></p></td>
                <td><p><span>จำนวนอินเวอร์เตอร์ในสถานะ ทำงาน</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.NbrRunStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35411</span></p></td>
                <td><p><span>จำนวนอินเวอร์เตอร์ในสถานะ หยุด</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.NbrStopStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35409</span></p></td>
                <td><p><span>จำนวนอินเวอร์เตอร์ในสถานะ รอ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Operation.NbrWaitStt</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>34695</span></p></td>
                <td><p><span>ค่ากำหนดกำลังไฟฟ้ารีแอกทีฟ สูงสุด</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>S32</span></p></td>
                <td><p>FIX2</p></td>
                <td><p><span>0.01</span></p></td>
                <td><p><span>การบังคับควบคุมระบบเครื่อง และตัวเครื่อง</span></p></td>
                <td><p><span>Measurement.Operation.VArMaxLimNom</span> </p></td>
                <td><p>%</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35427</span></p></td>
                <td><p><span>กำลังการผลิตของระบบ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Plnt.CapacRtgWh</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35425</span></p></td>
                <td><p><span>ความพร้อมใช้งานของหน่วยเก็บข้อมูลสำรองแบบเร็ว (FRS)</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>TAGLIST</p></td>
                <td><p><span>-</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Plnt.Frs.Aval</span> </p></td>
                <td><p>-</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35429</span></p></td>
                <td><p><span>ความจุที่พร้อมใช้งานของระบบ</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Plnt.TotAvalCha</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
            <tr>
                <td><p><span>35431</span></p></td>
                <td><p><span>ระบบที่สามารถชาร์จใหม่ได้</span></p></td>
                <td><p>RO</p></td>
                <td><p>2</p></td>
                <td><p><span>U32</span></p></td>
                <td><p>FIX0</p></td>
                <td><p><span>1</span></p></td>
                <td><p><span>สถานะ</span></p></td>
                <td><p><span>Measurement.Plnt.TotAvalDsch</span> </p></td>
                <td><p>Wh</p></td>
                <td><p>-</p></td>
                <td><p><span>2</span></p></td>
            </tr>
        </tbody>
    </table>
</section>
<footer>
    <div id="legend"><h2>คำอธิบาย</h2>
        <p><img src="images\aso.png" alt="ออบเจ็คควบคุมอุปกรณ์" title="ออบเจ็คควบคุมอุปกรณ์"></img> - ออบเจ็คควบคุมอุปกรณ์</p>
        <p><img src="images\statuswarning.png" alt="คำเตือนการเขียนแบบเป็นวัฏจักร" title="คำเตือนการเขียนแบบเป็นวัฏจักร"></img>
            - การแก้ไขวัฏจักรของพารามิเตอร์เหล่านี้อาจทำลายหน่วยความจำแฟลชของผลิตภัณฑ์</p></div>
    <div id="footer"><p>&copy; Copyright 2023 - SMA Solar Technology AG</p></div>
</footer>
</body>
</html>
